<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4024.10">
	<DataTypes>
		<DataType>
			<Name GUID="{622B47A5-2C8F-FCDB-B43E-364C3DC63FBC}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..25] OF BYTE</Name>
			<BitSize>208</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>26</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{4DFBEA5C-31FD-9D4B-60C4-AD0103B29CFD}" AutoDeleteType="true">E_StateCntrl</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000006}">INT</BaseType>
			<EnumInfo>
				<Text><![CDATA[stOffline]]></Text>
				<Enum>0</Enum>
				<Comment><![CDATA[ Allowed to transition to Manual]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[stAuto]]></Text>
				<Enum>1</Enum>
				<Comment><![CDATA[ Allowed to transition to Manual/Faulted ]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[stManual]]></Text>
				<Enum>2</Enum>
				<Comment><![CDATA[ Allowed to transition to Offline/Faulted/Manual ]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[stFaulted]]></Text>
				<Enum>3</Enum>
				<Comment><![CDATA[ Allowed to transition to Offline/Manual ]]></Comment>
			</EnumInfo>
		</DataType>
		<DataType>
			<Name GUID="{84F1E854-EED7-7ACD-B4CE-3BAD2631D2E4}" AutoDeleteType="true">E_OperStateCntrl</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000006}">INT</BaseType>
			<EnumInfo>
				<Text><![CDATA[stopped]]></Text>
				<Enum>0</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[running]]></Text>
				<Enum>1</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[sleeping]]></Text>
				<Enum>2</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[overheight]]></Text>
				<Enum>3</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[extended]]></Text>
				<Enum>4</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[extending]]></Text>
				<Enum>5</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[retracted]]></Text>
				<Enum>6</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[retracting]]></Text>
				<Enum>7</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[unknown]]></Text>
				<Enum>8</Enum>
			</EnumInfo>
		</DataType>
		<DataType>
			<Name GUID="{3AB4C627-A758-0E1E-7675-A1F136EB5998}" AutoDeleteType="true">ST_StateCntrlPB</Name>
			<BitSize>64</BitSize>
			<SubItem>
				<Name>OfflinePB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, take related equipment offline		]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>AutoPB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, put related equipment into Automatic operation mode]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ManPB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, put related equipment into Maunual operation mode]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StopPB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, Stop equipment, in manual, execute stop command, in auto, move equipment to manual and stop equipment]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ResetPB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, Reset any faults/warnings associated with the equipment]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ManMotorRunPB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, manually run motor ]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ManExtendPB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, manually execute actuator extend]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ManRetractPB</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ State control, manually execute actuator retract]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{45893F60-17ED-F8B3-C0FA-66300A1E1DF8}" AutoDeleteType="true">ST_StateCntrlSts</Name>
			<BitSize>896</BitSize>
			<SubItem>
				<Name>CrntState</Name>
				<Type GUID="{4DFBEA5C-31FD-9D4B-60C4-AD0103B29CFD}">E_StateCntrl</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
				<Properties>
					<Property>
						<Name>OPC.UA.DA</Name>
						<Value>1</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>CrntStateTxt</Name>
				<Type GUID="{18071995-0000-0000-0000-000100000014}">STRING(20)</Type>
				<Comment><![CDATA[ The current state in text string]]></Comment>
				<BitSize>168</BitSize>
				<BitOffs>16</BitOffs>
				<Properties>
					<Property>
						<Name>OPC.UA.DA</Name>
						<Value>1</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>CrntOperState</Name>
				<Type GUID="{84F1E854-EED7-7ACD-B4CE-3BAD2631D2E4}">E_OperStateCntrl</Type>
				<Comment><![CDATA[ The Current Operational state]]></Comment>
				<BitSize>16</BitSize>
				<BitOffs>192</BitOffs>
			</SubItem>
			<SubItem>
				<Name>CrntOperStateTxt</Name>
				<Type GUID="{18071995-0000-0000-0000-000100000014}">STRING(20)</Type>
				<Comment><![CDATA[ The current Operational state in text string]]></Comment>
				<BitSize>168</BitSize>
				<BitOffs>208</BitOffs>
			</SubItem>
			<SubItem>
				<Name>EquipType</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000009}">DINT</Type>
				<Comment><![CDATA[ Stores Enumeration type E_EquipType]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>384</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Index</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000009}">DINT</Type>
				<Comment><![CDATA[ Local index assigned to this equipment]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>416</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Label</Name>
				<Type GUID="{18071995-0000-0000-0000-000100000014}">STRING(20)</Type>
				<Comment><![CDATA[ String value assigned to this equipment for status updates]]></Comment>
				<BitSize>168</BitSize>
				<BitOffs>448</BitOffs>
			</SubItem>
			<SubItem>
				<Name>RemIndex</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000009}">DINT</Type>
				<Comment><![CDATA[ Remote index assigned to this equipment, for system status monitoring]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>640</BitOffs>
			</SubItem>
			<SubItem>
				<Name>LstState</Name>
				<Type GUID="{4DFBEA5C-31FD-9D4B-60C4-AD0103B29CFD}">E_StateCntrl</Type>
				<BitSize>16</BitSize>
				<BitOffs>672</BitOffs>
			</SubItem>
			<SubItem>
				<Name>LstOperState</Name>
				<Type GUID="{84F1E854-EED7-7ACD-B4CE-3BAD2631D2E4}">E_OperStateCntrl</Type>
				<BitSize>16</BitSize>
				<BitOffs>688</BitOffs>
			</SubItem>
			<SubItem>
				<Name>stsStopRegister</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000008}">UDINT</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>2</Elements>
				</ArrayInfo>
				<Comment><![CDATA[ Stop Register]]></Comment>
				<BitSize>64</BitSize>
				<BitOffs>704</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StateRunOK</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>768</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StateChanged</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Single scan output to show that state has changed]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>776</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StsOffline</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Output that shows State is Offline]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>784</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StsAuto</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Output that shows State is in Auto]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>792</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StsMan</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Output that shows State is in Manual]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>800</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StsFaulted</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Output that shows State is Faulted]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>808</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StsHasWarnings</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Output that shows the Equipment has Warnings (Alerts)]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>816</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Received</Name>
				<Type GUID="{3AB4C627-A758-0E1E-7675-A1F136EB5998}">ST_StateCntrlPB</Type>
				<Comment><![CDATA[ Single scan outputs for possible push button events]]></Comment>
				<BitSize>64</BitSize>
				<BitOffs>824</BitOffs>
			</SubItem>
			<SubItem>
				<Name>RcvdFault</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Single scan output to show input was received]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>888</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}" IecBaseType="true" AutoDeleteType="true">ARRAY [1..25] OF ST_StateCntrlSts</Name>
			<Comment><![CDATA[Array of Equipment Status Inbound]]></Comment>
			<BitSize>22400</BitSize>
			<BaseType GUID="{45893F60-17ED-F8B3-C0FA-66300A1E1DF8}">ST_StateCntrlSts</BaseType>
			<ArrayInfo>
				<LBound>1</LBound>
				<Elements>25</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000004}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..3] OF BIT</Name>
			<BitSize>4</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000003}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..2] OF BIT</Name>
			<BitSize>3</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>3</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000300000003}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..2] OF BYTE</Name>
			<BitSize>24</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>3</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000300000002}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..1] OF BYTE</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>2</Elements>
			</ArrayInfo>
			<Hides>
				<Hide GUID="{18071995-0000-0000-0000-002000000010}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety" TcBaseType="true">FSOE_6</Name>
			<BitSize>48</BitSize>
			<SubItem>
				<Name>FSoE CMD</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000002}">USINT</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE Data</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000032}">BITARR8</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE CRC_0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE ConnID</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}" AutoDeleteType="true">FSOE_7</Name>
			<BitSize>56</BitSize>
			<SubItem>
				<Name>FSoE CMD</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000002}">USINT</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE Data 0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000033}">BITARR16</Type>
				<BitSize>16</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE CRC_0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>FSoE ConnID</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000001}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BIT</Name>
			<BitSize>1</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000010}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..1] OF BYTE</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>2</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000002}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..1] OF BIT</Name>
			<BitSize>2</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>2</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000005}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..4] OF BIT</Name>
			<BitSize>5</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>5</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000008}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BYTE</Name>
			<BitSize>8</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000007}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..6] OF BIT</Name>
			<BitSize>7</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>7</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000C}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..11] OF BIT</Name>
			<BitSize>12</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>12</Elements>
			</ArrayInfo>
		</DataType>
	</DataTypes>
	<ImageDatas>
		<ImageData Id="1000">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1001">424dd6020000000000003600000028000000100000000e0000000100180000000000a002000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c000ff00c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1002">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1003">424dd6020000000000003600000028000000100000000e0000000100180000000000a002000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff008066008099008066008099008066ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00000000ffff000000008099ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff008066ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00000000ffff000000008066ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffffff000000ffffff0000008099ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00000000ffff000000008099ff00ffff00ffff00ffff00ffff00ff99006666009999006666009999006666009900ffff0000ff00ffff0000ff008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ff99006666009999006666009999006666009900ffff00000000ffff000000008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ff99006666009999006666009999006666009900ffff00800000ffff008000008066ff00ffff00ffff00ffff00ffff00ff66009999006666009999006666009999006600ffff00ffff00ffff00ffff008099ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1004">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000000000ff00ffff00ffff00ff000000ff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ff000000ff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ff000000ff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ff000000ff00ff000000ff00ff000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff000000000000ff00ff000000000000ff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ff000000ff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1005">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0bbc2bbc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0bac2ba0bfc0bc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1006">424dba000000000000004a00000028000000100000000e000000010004000000000070000000c30e0000c30e0000050000000500000000000000ff00ff0080808000007fff0000ff000011111111111111110000000000000000020202020000044004040404000004400000000000000000000000000000000002020202000004400404040400000440000000000000000033333311111111113333331111111111333333111111111133333311111111113333331111111111</ImageData>
		<ImageData Id="1007">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1008">424de6000000000000007600000028000000100000000e000000010004000000000070000000000000000000000000000000000000000000000000008000008000000080800080000000800080008080000080808000c0c0c0000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fffffffffffffffffccccccffffffffffcfffecefffffffffcfffecef80008fffcfffecef00000fffcfffecef00900fffcfffecef00000fffcfffecef80008fffccccccefffffffffcfffecefffffffffccffccefffffffffecccceeffffffffffeeeeefffffffffffffffffffffffff</ImageData>
	</ImageDatas>
	<Project ProjectGUID="{A1933A4F-1E4C-4EA4-AE41-68EA27C9D571}" TargetNetId="5.84.5.2.1.1" Target64Bit="true" ShowHideConfigurations="#x106">
		<System>
			<Settings MaxCpus="2">
				<Cpu CpuId="1"/>
			</Settings>
			<Licenses CacheOrCheckLicensesOnStartup="true">
				<Target>
					<ManualSelect>{BDCC0070-42D5-49AE-ABF1-1D4434813D60}</ManualSelect>
					<TargetSelect TargetId="2">{66689887-CCBD-452C-AC9A-039D997C6E66}</TargetSelect>
					<TargetSelect TargetId="2">{BDCC0070-42D5-49AE-ABF1-1D4434813D60}</TargetSelect>
					<TargetSelect TargetId="2">{87DBEEFC-A548-4B37-9797-C9521D3A43A2}</TargetSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x03020002" DongleLevel="60" DongleSystemId="{0D135651-FD1B-A17D-5CF5-B08E3E2D471C}"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
				<Task Id="4" Priority="1" CycleTime="10000" AmsPort="301">
					<Name>BCR_Sync</Name>
					<Vars VarGrpType="1" InsertType="1">
						<Name>Inputs</Name>
					</Vars>
					<Vars VarGrpType="2" InsertType="1">
						<Name>Outputs</Name>
					</Vars>
					<Image Id="5" AddrType="1" ImageType="1">
						<Name>BCR_Sync-Image</Name>
					</Image>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{DFBE0123-1AB2-46C7-B5EA-1B63380D5990}" Name="Second_Floor_Totes_ARUP" PrjFilePath="Second_Floor_Totes_ARUP\Second_Floor_Totes_ARUP.plcproj" TmcFilePath="Second_Floor_Totes_ARUP\Second_Floor_Totes_ARUP.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" CopyTmcToTarget="true" CopyTpyToTarget="false" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="Second_Floor_Totes_ARUP\Second_Floor_Totes_ARUP.tmc">
					<Name>Second_Floor_Totes_ARUP Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>MAIN.EAP_205.DevState</Name>
							<Comment><![CDATA[ EAP Device State]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.FrameState</Name>
							<Comment><![CDATA[ EAP FrameState, FrameState.0 = Not Transmitting, .1 = Frame too large, .2 = Subscriber Miissing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[0].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[1].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[2].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[3].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[4].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[5].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[6].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[7].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[8].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[9].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Not Sent, 1 = Transmission Suspended, 0 = Transmission OK]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.FrameState</Name>
							<Comment><![CDATA[ EAP FrameState, unused]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[0].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[0].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[0].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[1].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[1].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[1].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[2].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[2].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[2].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[3].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[3].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[3].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[4].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[4].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[4].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[5].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[5].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[5].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[6].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[6].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[6].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[7].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[7].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[7].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[8].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[8].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[8].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[9].VarState</Name>
							<Comment><![CDATA[ VarState.0 = Invalid Hash/Version, .1 = Invalid Variable Length]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[9].Quality</Name>
							<Comment><![CDATA[ <>0, Duration the variable is not refreshed (in 100µs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[9].CycleIndex</Name>
							<Comment><![CDATA[ Incremented each publisher cycle]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.DeviceState</Name>
							<Comment><![CDATA[ Device Connection State -- From mapped DevState ]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.TriggerReady</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.TriggerAck</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.Acquiring</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.Decoding</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.DecodeComplete</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.ResultsAvail</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.TriggerID</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.ResultID</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.ResultCode</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.ResultLength</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.ResultData</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR -- This ARRAY may be increased if more Data is needed ]]></Comment>
							<Type GUID="{622B47A5-2C8F-FCDB-B43E-364C3DC63FBC}">ARRAY [0..25] OF BYTE</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.DeviceState</Name>
							<Comment><![CDATA[ Device Connection State -- From mapped DevState ]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.TriggerReady</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.TriggerAck</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.Acquiring</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.Decoding</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.DecodeComplete</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.ResultsAvail</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.TriggerID</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.ResultID</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.ResultCode</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.ResultLength</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.ResultData</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR -- This ARRAY may be increased if more Data is needed ]]></Comment>
							<Type GUID="{622B47A5-2C8F-FCDB-B43E-364C3DC63FBC}">ARRAY [0..25] OF BYTE</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_1281_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_6241_Retracted</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_6261_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_6121_Retracted</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_6151_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_6122_Retracted</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_6152_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_7271_Retracted</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_7301_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6010_VFD.ActualVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6010_VFD.StatusWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_7122_Retracted</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_7151_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_8321_Retracted</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_8291_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_8091_Retracted</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_8121_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>ProxSensors.In_PX_16231_Extended</Name>
							<Comment><![CDATA[ Mapped IO input for PX]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6045_VFD.ActualVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6045_VFD.StatusWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>SystemSafety.Safety_SystemEstopsOK</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.ZoneSafe_EDM</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.Safety_PanelEstop</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7005_VFD.ActualVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7005_VFD.StatusWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_IO.PB_SysStart</Name>
							<Comment><![CDATA[System Start Button]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.PB_SysStop</Name>
							<Comment><![CDATA[System Stop Button]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.PB_SysReset</Name>
							<Comment><![CDATA[System Reset Button]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.PB_RemoteReset_7281</Name>
							<Comment><![CDATA[P6040 Reset Button]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.PB_RemoteReset_12181</Name>
							<Comment><![CDATA[P7004 Height check reset Reset Button]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7040_VFD.ActualVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7040_VFD.StatusWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SystemAirPressure</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.Regulator_AirPressure</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_1232.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_1162.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_1081.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_1231.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_1161.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_4121.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_6181.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_6201.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_6261.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_7171.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_6241.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_12261.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_12221.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_16181.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_4271.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_4201.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_4071.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_6302.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_12301.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_12231.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_15121.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_15181.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_15261.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_16111.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_16301.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_16131.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_16201.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_7151.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_7191.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_7211.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_7241.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_8141.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_8171.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_8181.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_8221.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>PhotoEyes.PE_8211.In_PE</Name>
							<Comment><![CDATA[ Mapped IO input for PE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.PanelEstop_OK</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.Remote_PullCord6040_OK</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.Remote_PullCord7004_OK</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Sorter.In_DefaultDestination</Name>
							<Comment><![CDATA[ Input default destination update from Host messaging(MsgControl.RECEIVE)]]></Comment>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.ComErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.FBErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.OtherErr</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.InRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6005_Faulted</Name>
							<Comment><![CDATA[ P6005 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6015_Faulted</Name>
							<Comment><![CDATA[ P6015 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6020_Faulted</Name>
							<Comment><![CDATA[ P6020 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6025_Faulted</Name>
							<Comment><![CDATA[ P6025 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6030_Faulted</Name>
							<Comment><![CDATA[ P6030 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6035_Faulted</Name>
							<Comment><![CDATA[ P6035 Starter Faulted  ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6040_Faulted</Name>
							<Comment><![CDATA[ P6040 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7004_Faulted</Name>
							<Comment><![CDATA[ P7004 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7010_Faulted</Name>
							<Comment><![CDATA[ P7010 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7015_Faulted</Name>
							<Comment><![CDATA[ P7015 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7020_Faulted</Name>
							<Comment><![CDATA[ P7020 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7025_Faulted</Name>
							<Comment><![CDATA[ P7025 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7030_Faulted</Name>
							<Comment><![CDATA[ P7035 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7035_Faulted</Name>
							<Comment><![CDATA[ P7035 Starter Faulted ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aEquipStatusArray_In</Name>
							<Comment><![CDATA[Array of Equipment Status Inbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.nOCREquip_Count</Name>
							<Comment><![CDATA[Count of Equipment to Process in System PLC]]></Comment>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aOCREquipStatusArray_In</Name>
							<Comment><![CDATA[Array of Equipment Status Inbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.nInspctCnvyrEquip_Count</Name>
							<Comment><![CDATA[Count of Equipment to Process in System PLC]]></Comment>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aInspctCnvyrEquipStatusArray_In</Name>
							<Comment><![CDATA[Array of Equipment Status Inbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.nSorterEquip_Count</Name>
							<Comment><![CDATA[Count of Equipment to Process in System PLC]]></Comment>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aSorterEquipStatusArray_In</Name>
							<Comment><![CDATA[Array of Equipment Status Inbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7045_Faulted</Name>
							<Comment><![CDATA[ P7045 Starter Faulted  ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6005</Name>
							<Comment><![CDATA[P6005 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6010</Name>
							<Comment><![CDATA[P6010 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6011</Name>
							<Comment><![CDATA[P6011 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6015</Name>
							<Comment><![CDATA[P6015 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6020</Name>
							<Comment><![CDATA[P6020 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6025</Name>
							<Comment><![CDATA[P6025 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6030</Name>
							<Comment><![CDATA[P6030 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6035</Name>
							<Comment><![CDATA[P6035 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6045</Name>
							<Comment><![CDATA[P6045 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P6040</Name>
							<Comment><![CDATA[P6040 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7004</Name>
							<Comment><![CDATA[P7004 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7005</Name>
							<Comment><![CDATA[P7005 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7010</Name>
							<Comment><![CDATA[P7010 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7015</Name>
							<Comment><![CDATA[P7015 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7020</Name>
							<Comment><![CDATA[P7020 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7025</Name>
							<Comment><![CDATA[P7025 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7030</Name>
							<Comment><![CDATA[P7030 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7035</Name>
							<Comment><![CDATA[P7035 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7040</Name>
							<Comment><![CDATA[P7040 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7041</Name>
							<Comment><![CDATA[P7041 Disconnect]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.DS_P7045</Name>
							<Comment><![CDATA[P7045 Disconnect	]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.ENC_9021_Raw</Name>
							<Comment><![CDATA[ Raw Encoder Value]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO1181_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 1181]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO4172_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 4172]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO5151_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 5151]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.ENC_9021_Period</Name>
							<Comment><![CDATA[ Encoder Period, channel 1, 100ns resolution]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO6171_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 6171]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO7161_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 7161]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO8181_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 8181]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO11141_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 11141]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO12171_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 12171]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO15181_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 15181]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.RIO16171_WcState</Name>
							<Comment><![CDATA[ Remote IO Block 16171]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.BCR_S6040_01_WcState</Name>
							<Comment><![CDATA[ Barcode Reader S6040_01]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.BCR_S7004_01_WcState</Name>
							<Comment><![CDATA[ Barcode Reader S7004_01]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.EthernetAdapter_State</Name>
							<Comment><![CDATA[ Ethernet Adapter State]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_IO.From205_P2012_IsRunning</Name>
							<Comment><![CDATA[Subscribed]]></Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>MAIN.PLCPersistentSave</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.DevCtrl</Name>
							<Comment><![CDATA[ EAP Device Control]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.FrameCtrl</Name>
							<Comment><![CDATA[ EAP FrameCtrl, FrameCtrl.0 = Disable Sending, .1 = Remove destination MAC from ARP]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.NetID</Name>
							<Comment><![CDATA[ EAP Changeable NetID, MAC/AMS NetID/IP depending on setup]]></Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[0].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[0].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[1].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[1].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[2].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[2].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[3].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[3].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[4].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[4].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[5].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[5].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[6].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[6].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[7].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[7].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[8].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[8].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[9].VarID</Name>
							<Comment><![CDATA[ Changeable ID of the variable]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Publisher.Variables[9].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.0 = Disable publishing]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.FrameCtrl</Name>
							<Comment><![CDATA[ EAP FrameCtrl, unused]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[0].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[0].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[1].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[1].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[2].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[2].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[3].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[3].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[4].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[4].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[5].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[5].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[6].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[6].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[7].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[7].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[8].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[8].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[9].VarId</Name>
							<Comment><![CDATA[ Changable Variable ID]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.EAP_205.Subscriber.Variables[9].VarCtrl</Name>
							<Comment><![CDATA[ VarCtrl.1 = Ignore Hash/Version]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.TriggerEnable</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.Trigger</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S6040_01.ResultsAck</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.TriggerEnable</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.Trigger</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>BarCodeReaders.BCR_S7004_01.ResultsAck</Name>
							<Comment><![CDATA[ Barcode Reader Mapped VAR]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6010_VFD.TargetVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6010_VFD.ControlWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>System.SysIntlksAllOk</Name>
							<Comment><![CDATA[ Bit to show that System interlocks are OK   ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>System.SysEventsAllOk</Name>
							<Comment><![CDATA[ Bit to show that Syetem events are all OK If system events are needed use event manager FB tie to here]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>System.Sys_SimActive</Name>
							<Comment><![CDATA[ Bit for simulation]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>System.ConvDefaultState</Name>
							<Comment><![CDATA[ The default state of all conveyors]]></Comment>
							<Type GUID="{4DFBEA5C-31FD-9D4B-60C4-AD0103B29CFD}">E_StateCntrl</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6045_VFD.ControlWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P6045_VFD.TargetVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>System.Cnvyr_Auto</Name>
							<Comment><![CDATA[ Bit to send to all conveyors to put them in Auto mode]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>System.Cnvyr_Manual</Name>
							<Comment><![CDATA[ Bit to send to all conveyors to put them in Manual mode]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>System.Cnvyr_Offline</Name>
							<Comment><![CDATA[ Bit to send to all conveyors to put them in Offline mode -- Not used here]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>System.Cnvyr_Reset</Name>
							<Comment><![CDATA[ Bit to send to all conveyors to reset faults, safeties and etc]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7005_VFD.ControlWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7005_VFD.TargetVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7040_VFD.ControlWord</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>Conveyors.P7040_VFD.TargetVelocity</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_IO.HornMainPanel</Name>
							<Comment><![CDATA[Panel Tower Horn]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_MainPanelStack_Red</Name>
							<Comment><![CDATA[Panel	Tower Red Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_MainPanelStack_Yellow</Name>
							<Comment><![CDATA[Panel	Tower Yellow Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_MainPanelStack_Green</Name>
							<Comment><![CDATA[Panel	Tower Green Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_7221_Red</Name>
							<Comment><![CDATA[Panel	Tower Red Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_7241_Yellow</Name>
							<Comment><![CDATA[Panel	Tower Yellow Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_7271_Green</Name>
							<Comment><![CDATA[Panel	Tower Green Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_12121_Red</Name>
							<Comment><![CDATA[Panel	Tower Red Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_12131_Yellow</Name>
							<Comment><![CDATA[Panel	Tower Yellow Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.LT_12161_Green</Name>
							<Comment><![CDATA[Panel	Tower Green Light]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6005_RUN</Name>
							<Comment><![CDATA[P6005 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6015_RUN</Name>
							<Comment><![CDATA[P6015 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6020_RUN</Name>
							<Comment><![CDATA[P6020 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6025_RUN</Name>
							<Comment><![CDATA[P6025 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6030_RUN</Name>
							<Comment><![CDATA[P6030 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6035_RUN</Name>
							<Comment><![CDATA[P6035 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P6040_RUN</Name>
							<Comment><![CDATA[P6040 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7004_RUN</Name>
							<Comment><![CDATA[P7004 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7010_RUN</Name>
							<Comment><![CDATA[P7010 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7015_RUN</Name>
							<Comment><![CDATA[P7015 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7020_RUN</Name>
							<Comment><![CDATA[P7020 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7025_RUN</Name>
							<Comment><![CDATA[P7025 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7030_RUN</Name>
							<Comment><![CDATA[P7030 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7035_RUN</Name>
							<Comment><![CDATA[P7035 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.Reset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.Run</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.ErrAck</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>SystemSafety.System_SafetyState.CommErrAck</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.P7045_RUN</Name>
							<Comment><![CDATA[P7045 Run Command]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.nEquip_Count</Name>
							<Comment><![CDATA[Count of Equipment to Process in System PLC]]></Comment>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aEquipStatusArray_Out</Name>
							<Comment><![CDATA[Array of Equipment Status Outbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aOCREquipStatusArray_Out</Name>
							<Comment><![CDATA[Array of Equipment Status Outbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aInspctCnvyrEquipStatusArray_Out</Name>
							<Comment><![CDATA[Array of Equipment Status Outbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_EquipArrays.aSorterEquipStatusArray_Out</Name>
							<Comment><![CDATA[Array of Equipment Status Outbound]]></Comment>
							<Type GUID="{830D81A2-53DD-A6C6-A0B4-904CC8EB010D}">ARRAY [1..25] OF ST_StateCntrlSts</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_6181_EXT</Name>
							<Comment><![CDATA[ GR6040-02 BELT GRIPPER]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_6211_EXT</Name>
							<Comment><![CDATA[ GR6040-01 BELT GRIPPER]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_6301_RET</Name>
							<Comment><![CDATA[ PI6040-01 PIN STOP]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_6321_EXT</Name>
							<Comment><![CDATA[ PI6040-01 PIN STOP]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_7121_EXT</Name>
							<Comment><![CDATA[ PU6040-01 PUSH DIVERT]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_7181_EXT</Name>
							<Comment><![CDATA[ PU6040-02 PUSH DIVERT]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_8111_EXT</Name>
							<Comment><![CDATA[ PU6040-03 PUSH DIVERT]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.SV_8161_EXT</Name>
							<Comment><![CDATA[ PU6040-04 "D" GRIPPER]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_IO.To205_P6005_IsRunning</Name>
							<Comment><![CDATA[ 5041 TKF Ok to Transfer ]]></Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id NeedCalleeCall="true">0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>20</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502001"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Safety>
			<Project GUID="{73D6BB41-CE6E-4107-83C1-D7B3E7AD5099}" Name="2nd Floor Totes Safety" PrjFilePath="2nd Floor Totes Safety\2nd Floor Totes Safety.splcproj" TmcFilePath="2nd Floor Totes Safety\2nd Floor Totes Safety.tmc" GeneralArchiveSettings="#x000f" TargetArchiveSettings="#x0007" FileArchiveSettings="#x000e">
				<Instance Id="#x01010020" KeepUnrestoredLinks="2">
					<Name>2nd Floor Totes Safety Instance</Name>
					<TmcDesc GUID="{72A6D5B8-E98C-4604-8B90-09D1F8AB38A9}">
						<Name>Safety</Name>
						<InitSequence>PO</InitSequence>
						<Contexts>
							<Context>
								<Id>1</Id>
								<Name>Default</Name>
							</Context>
						</Contexts>
					</TmcDesc>
				</Instance>
			</Project>
		</Safety>
		<Io>
			<Device Id="1" DevType="138" AmsPort="28673" AmsNetId="5.84.5.2.2.1" RemoteName="Device 1 (RT-Ethernet Protocol)">
				<Name>Device 1 (RT-Ethernet Protocol)</Name>
				<AddressInfo>
					<Pnp>
						<DeviceDesc>ARUP (X000)</DeviceDesc>
						<DeviceName>\DEVICE\{22D6D686-2A5A-495C-9797-CAE383848DAE}</DeviceName>
						<DeviceData>000105540503</DeviceData>
					</Pnp>
				</AddressInfo>
				<Image Id="1" AddrType="2" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Ethernet DeviceDesc="ARUP (X000)"/>
			</Device>
			<Device Id="2" DevType="133" AmsPort="28674" AmsNetId="5.84.5.2.3.1" RemoteName="Device 2 (TC3 EIP Scanner)">
				<Name>Device 2 (TC3 EIP Scanner)</Name>
				<AddressInfo>
					<Pnp>
						<DeviceDesc>Machine (X001)</DeviceDesc>
						<DeviceName>\DEVICE\{B14BE3C9-058F-40FD-9609-F1D9E3D78E00}</DeviceName>
						<DeviceData>000105540502</DeviceData>
					</Pnp>
				</AddressInfo>
				<Image Id="2" AddrType="1" ImageType="3">
					<Name>Device 2 (TC3 EIP Scanner)-Image</Name>
				</Image>
				<Box Id="28" BoxType="9134">
					<Name>BCR_S6040_01</Name>
					<Comment><![CDATA[<INFO>

</INFO>
<EDS>
C:\TwinCAT\3.1\Config\Io\EtherNetIP\0678077313070100.eds
</EDS>
]]></Comment>
					<ImageId>263</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>State</Name>
							<Comment><![CDATA[0x8000 = Remote Node has no connections
0x4000 = Remote Node is not reachable
0x2000 = TCP Client: initialization failed
0x1000 = UDP Client: initialization failed
0x0X00 = reserved
0x0001 = 1st Connection disconnected
0x0002 = 2nd Connection disconnected
0x0004 = 3rd Connection disconnected
   ...
0x0080 = 8th Connection disconnected
]]></Comment>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>Ctrl</Name>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<EthernetIp NewSlavePara="1c00000000000000000000000000000000000000000000000000000000000000000000000c0000006c000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000bc9a8c000000000000000000000800001001e000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" EdsFilePath="0678077313070100.eds">
						<MasterConnection Id="1" ConnectionPara="001093802f2f2f2f2f38412f2f2f2f2f000000000f000000004793802f2f2f2f2f2f2f2f2f2f2f2f000000000f000000005d93802f2f2f2f2f384122222f2f2f000000000f000000007e9380496949694969496949694969000000000f000000001b93804969502f2f2f2f38412f2f2f000000000f00000000899380336833643364346433643365000000000f0000000026938033643365492f2f2f2f38412f000000000f00000000319380336833643364346433643322000000000f00000000949380346433643365486a2f2f2f38000000000f000000009f9380336833683468346834654965000000000f000000003c938034222265496549654865502f000000000f00000000aa93802f6433683368346834683465000000000f00000000ec938034683465496549654864342f000000000f00000000e193803352456433683368794a794a000000000f00000000b59380346834683465496549654864000000000f00000000f7938033522f643322226833683364000000000f0000000003948033683364336434643364336500000000" AssemblyPara="010000a0010000000100000000000000000000000b00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000f00100000000000000000000020000001500000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000f00100000100000000000000020000000000000000000000000000000000000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" ConnectionType="-2147483587">
							<Name>Connection 1 (Input/Output)</Name>
							<ImageId>86</ImageId>
							<Vars VarGrpType="1" InsertType="1">
								<Name>Inputs</Name>
								<Var>
									<Name>Trigger Ready</Name>
									<Type>BIT</Type>
									<BitOffs>16</BitOffs>
								</Var>
								<Var>
									<Name>Trigger Ack</Name>
									<Type>BIT</Type>
									<BitOffs>17</BitOffs>
								</Var>
								<Var>
									<Name>Acquiring</Name>
									<Type>BIT</Type>
									<BitOffs>18</BitOffs>
								</Var>
								<Var>
									<Name>Missed Acq</Name>
									<Type>BIT</Type>
									<BitOffs>19</BitOffs>
								</Var>
								<Var>
									<Name>noname0_arrBIT</Name>
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
									<BitOffs>20</BitOffs>
								</Var>
								<Var>
									<Name>Decoding</Name>
									<Type>BIT</Type>
									<BitOffs>24</BitOffs>
								</Var>
								<Var>
									<Name>Decode Complete</Name>
									<Type>BIT</Type>
									<BitOffs>25</BitOffs>
								</Var>
								<Var>
									<Name>Results Buffer Overrun</Name>
									<Type>BIT</Type>
									<BitOffs>26</BitOffs>
								</Var>
								<Var>
									<Name>Results Available</Name>
									<Type>BIT</Type>
									<BitOffs>27</BitOffs>
								</Var>
								<Var>
									<Name>noname1_arrBIT</Name>
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
									<BitOffs>28</BitOffs>
								</Var>
								<Var>
									<Name>General Fault</Name>
									<Type>BIT</Type>
									<BitOffs>31</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 0</Name>
									<Type>BIT</Type>
									<BitOffs>32</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 1</Name>
									<Type>BIT</Type>
									<BitOffs>33</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 2</Name>
									<Type>BIT</Type>
									<BitOffs>34</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 3</Name>
									<Type>BIT</Type>
									<BitOffs>35</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 4</Name>
									<Type>BIT</Type>
									<BitOffs>36</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 5</Name>
									<Type>BIT</Type>
									<BitOffs>37</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 6</Name>
									<Type>BIT</Type>
									<BitOffs>38</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 7</Name>
									<Type>BIT</Type>
									<BitOffs>39</BitOffs>
								</Var>
								<Var>
									<Name>noname2_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000003}">ARRAY [0..2] OF BYTE</Type>
									<BitOffs>40</BitOffs>
								</Var>
								<Var>
									<Name>Trigger ID</Name>
									<Type>UINT</Type>
									<BitOffs>64</BitOffs>
								</Var>
								<Var>
									<Name>Result ID</Name>
									<Comment><![CDATA[0x8000 = Remote Node has no connections
0x4000 = Remote Node is not reachable
0x2000 = TCP Client: initialization failed
0x1000 = UDP Client: initialization failed
0x0X00 = reserved
0x0001 = 1st Connection disconnected
0x0002 = 2nd Connection disconnected
0x0004 = 3rd Connection disconnected]]></Comment>
									<Type>UINT</Type>
									<BitOffs>80</BitOffs>
								</Var>
								<Var>
									<Name>Result Code</Name>
									<Type>UINT</Type>
									<BitOffs>96</BitOffs>
								</Var>
								<Var>
									<Name>Result Extended</Name>
									<Type>UINT</Type>
									<BitOffs>112</BitOffs>
								</Var>
								<Var>
									<Name>Result Length</Name>
									<Type>UINT</Type>
									<BitOffs>128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data</Name>
									<Type>BYTE</Type>
									<BitOffs>144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_1</Name>
									<Type>BYTE</Type>
									<BitOffs>152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_2</Name>
									<Type>BYTE</Type>
									<BitOffs>160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_3</Name>
									<Type>BYTE</Type>
									<BitOffs>168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_4</Name>
									<Type>BYTE</Type>
									<BitOffs>176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_5</Name>
									<Type>BYTE</Type>
									<BitOffs>184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_6</Name>
									<Type>BYTE</Type>
									<BitOffs>192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_7</Name>
									<Type>BYTE</Type>
									<BitOffs>200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_8</Name>
									<Type>BYTE</Type>
									<BitOffs>208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_9</Name>
									<Type>BYTE</Type>
									<BitOffs>216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_10</Name>
									<Type>BYTE</Type>
									<BitOffs>224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_11</Name>
									<Type>BYTE</Type>
									<BitOffs>232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_12</Name>
									<Type>BYTE</Type>
									<BitOffs>240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_13</Name>
									<Type>BYTE</Type>
									<BitOffs>248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_14</Name>
									<Type>BYTE</Type>
									<BitOffs>256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_15</Name>
									<Type>BYTE</Type>
									<BitOffs>264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_16</Name>
									<Type>BYTE</Type>
									<BitOffs>272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_17</Name>
									<Type>BYTE</Type>
									<BitOffs>280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_18</Name>
									<Type>BYTE</Type>
									<BitOffs>288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_19</Name>
									<Type>BYTE</Type>
									<BitOffs>296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_20</Name>
									<Type>BYTE</Type>
									<BitOffs>304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_21</Name>
									<Type>BYTE</Type>
									<BitOffs>312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_22</Name>
									<Type>BYTE</Type>
									<BitOffs>320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_23</Name>
									<Type>BYTE</Type>
									<BitOffs>328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_24</Name>
									<Type>BYTE</Type>
									<BitOffs>336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_25</Name>
									<Type>BYTE</Type>
									<BitOffs>344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_26</Name>
									<Type>BYTE</Type>
									<BitOffs>352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_27</Name>
									<Type>BYTE</Type>
									<BitOffs>360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_28</Name>
									<Type>BYTE</Type>
									<BitOffs>368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_29</Name>
									<Type>BYTE</Type>
									<BitOffs>376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_30</Name>
									<Type>BYTE</Type>
									<BitOffs>384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_31</Name>
									<Type>BYTE</Type>
									<BitOffs>392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_32</Name>
									<Type>BYTE</Type>
									<BitOffs>400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_33</Name>
									<Type>BYTE</Type>
									<BitOffs>408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_34</Name>
									<Type>BYTE</Type>
									<BitOffs>416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_35</Name>
									<Type>BYTE</Type>
									<BitOffs>424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_36</Name>
									<Type>BYTE</Type>
									<BitOffs>432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_37</Name>
									<Type>BYTE</Type>
									<BitOffs>440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_38</Name>
									<Type>BYTE</Type>
									<BitOffs>448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_39</Name>
									<Type>BYTE</Type>
									<BitOffs>456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_40</Name>
									<Type>BYTE</Type>
									<BitOffs>464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_41</Name>
									<Type>BYTE</Type>
									<BitOffs>472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_42</Name>
									<Type>BYTE</Type>
									<BitOffs>480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_43</Name>
									<Type>BYTE</Type>
									<BitOffs>488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_44</Name>
									<Type>BYTE</Type>
									<BitOffs>496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_45</Name>
									<Type>BYTE</Type>
									<BitOffs>504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_46</Name>
									<Type>BYTE</Type>
									<BitOffs>512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_47</Name>
									<Type>BYTE</Type>
									<BitOffs>520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_48</Name>
									<Type>BYTE</Type>
									<BitOffs>528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_49</Name>
									<Type>BYTE</Type>
									<BitOffs>536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_50</Name>
									<Type>BYTE</Type>
									<BitOffs>544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_51</Name>
									<Type>BYTE</Type>
									<BitOffs>552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_52</Name>
									<Type>BYTE</Type>
									<BitOffs>560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_53</Name>
									<Type>BYTE</Type>
									<BitOffs>568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_54</Name>
									<Type>BYTE</Type>
									<BitOffs>576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_55</Name>
									<Type>BYTE</Type>
									<BitOffs>584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_56</Name>
									<Type>BYTE</Type>
									<BitOffs>592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_57</Name>
									<Type>BYTE</Type>
									<BitOffs>600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_58</Name>
									<Type>BYTE</Type>
									<BitOffs>608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_59</Name>
									<Type>BYTE</Type>
									<BitOffs>616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_60</Name>
									<Type>BYTE</Type>
									<BitOffs>624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_61</Name>
									<Type>BYTE</Type>
									<BitOffs>632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_62</Name>
									<Type>BYTE</Type>
									<BitOffs>640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_63</Name>
									<Type>BYTE</Type>
									<BitOffs>648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_64</Name>
									<Type>BYTE</Type>
									<BitOffs>656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_65</Name>
									<Type>BYTE</Type>
									<BitOffs>664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_66</Name>
									<Type>BYTE</Type>
									<BitOffs>672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_67</Name>
									<Type>BYTE</Type>
									<BitOffs>680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_68</Name>
									<Type>BYTE</Type>
									<BitOffs>688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_69</Name>
									<Type>BYTE</Type>
									<BitOffs>696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_70</Name>
									<Type>BYTE</Type>
									<BitOffs>704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_71</Name>
									<Type>BYTE</Type>
									<BitOffs>712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_72</Name>
									<Type>BYTE</Type>
									<BitOffs>720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_73</Name>
									<Type>BYTE</Type>
									<BitOffs>728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_74</Name>
									<Type>BYTE</Type>
									<BitOffs>736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_75</Name>
									<Type>BYTE</Type>
									<BitOffs>744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_76</Name>
									<Type>BYTE</Type>
									<BitOffs>752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_77</Name>
									<Type>BYTE</Type>
									<BitOffs>760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_78</Name>
									<Type>BYTE</Type>
									<BitOffs>768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_79</Name>
									<Type>BYTE</Type>
									<BitOffs>776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_80</Name>
									<Type>BYTE</Type>
									<BitOffs>784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_81</Name>
									<Type>BYTE</Type>
									<BitOffs>792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_82</Name>
									<Type>BYTE</Type>
									<BitOffs>800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_83</Name>
									<Type>BYTE</Type>
									<BitOffs>808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_84</Name>
									<Type>BYTE</Type>
									<BitOffs>816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_85</Name>
									<Type>BYTE</Type>
									<BitOffs>824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_86</Name>
									<Type>BYTE</Type>
									<BitOffs>832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_87</Name>
									<Type>BYTE</Type>
									<BitOffs>840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_88</Name>
									<Type>BYTE</Type>
									<BitOffs>848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_89</Name>
									<Type>BYTE</Type>
									<BitOffs>856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_90</Name>
									<Type>BYTE</Type>
									<BitOffs>864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_91</Name>
									<Type>BYTE</Type>
									<BitOffs>872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_92</Name>
									<Type>BYTE</Type>
									<BitOffs>880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_93</Name>
									<Type>BYTE</Type>
									<BitOffs>888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_94</Name>
									<Type>BYTE</Type>
									<BitOffs>896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_95</Name>
									<Type>BYTE</Type>
									<BitOffs>904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_96</Name>
									<Type>BYTE</Type>
									<BitOffs>912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_97</Name>
									<Type>BYTE</Type>
									<BitOffs>920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_98</Name>
									<Type>BYTE</Type>
									<BitOffs>928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_99</Name>
									<Type>BYTE</Type>
									<BitOffs>936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_100</Name>
									<Type>BYTE</Type>
									<BitOffs>944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_101</Name>
									<Type>BYTE</Type>
									<BitOffs>952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_102</Name>
									<Type>BYTE</Type>
									<BitOffs>960</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_103</Name>
									<Type>BYTE</Type>
									<BitOffs>968</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_104</Name>
									<Type>BYTE</Type>
									<BitOffs>976</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_105</Name>
									<Type>BYTE</Type>
									<BitOffs>984</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_106</Name>
									<Type>BYTE</Type>
									<BitOffs>992</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_107</Name>
									<Type>BYTE</Type>
									<BitOffs>1000</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_108</Name>
									<Type>BYTE</Type>
									<BitOffs>1008</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_109</Name>
									<Type>BYTE</Type>
									<BitOffs>1016</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_110</Name>
									<Type>BYTE</Type>
									<BitOffs>1024</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_111</Name>
									<Type>BYTE</Type>
									<BitOffs>1032</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_112</Name>
									<Type>BYTE</Type>
									<BitOffs>1040</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_113</Name>
									<Type>BYTE</Type>
									<BitOffs>1048</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_114</Name>
									<Type>BYTE</Type>
									<BitOffs>1056</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_115</Name>
									<Type>BYTE</Type>
									<BitOffs>1064</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_116</Name>
									<Type>BYTE</Type>
									<BitOffs>1072</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_117</Name>
									<Type>BYTE</Type>
									<BitOffs>1080</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_118</Name>
									<Type>BYTE</Type>
									<BitOffs>1088</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_119</Name>
									<Type>BYTE</Type>
									<BitOffs>1096</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_120</Name>
									<Type>BYTE</Type>
									<BitOffs>1104</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_121</Name>
									<Type>BYTE</Type>
									<BitOffs>1112</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_122</Name>
									<Type>BYTE</Type>
									<BitOffs>1120</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_123</Name>
									<Type>BYTE</Type>
									<BitOffs>1128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_124</Name>
									<Type>BYTE</Type>
									<BitOffs>1136</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_125</Name>
									<Type>BYTE</Type>
									<BitOffs>1144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_126</Name>
									<Type>BYTE</Type>
									<BitOffs>1152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_127</Name>
									<Type>BYTE</Type>
									<BitOffs>1160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_128</Name>
									<Type>BYTE</Type>
									<BitOffs>1168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_129</Name>
									<Type>BYTE</Type>
									<BitOffs>1176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_130</Name>
									<Type>BYTE</Type>
									<BitOffs>1184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_131</Name>
									<Type>BYTE</Type>
									<BitOffs>1192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_132</Name>
									<Type>BYTE</Type>
									<BitOffs>1200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_133</Name>
									<Type>BYTE</Type>
									<BitOffs>1208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_134</Name>
									<Type>BYTE</Type>
									<BitOffs>1216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_135</Name>
									<Type>BYTE</Type>
									<BitOffs>1224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_136</Name>
									<Type>BYTE</Type>
									<BitOffs>1232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_137</Name>
									<Type>BYTE</Type>
									<BitOffs>1240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_138</Name>
									<Type>BYTE</Type>
									<BitOffs>1248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_139</Name>
									<Type>BYTE</Type>
									<BitOffs>1256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_140</Name>
									<Type>BYTE</Type>
									<BitOffs>1264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_141</Name>
									<Type>BYTE</Type>
									<BitOffs>1272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_142</Name>
									<Type>BYTE</Type>
									<BitOffs>1280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_143</Name>
									<Type>BYTE</Type>
									<BitOffs>1288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_144</Name>
									<Type>BYTE</Type>
									<BitOffs>1296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_145</Name>
									<Type>BYTE</Type>
									<BitOffs>1304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_146</Name>
									<Type>BYTE</Type>
									<BitOffs>1312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_147</Name>
									<Type>BYTE</Type>
									<BitOffs>1320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_148</Name>
									<Type>BYTE</Type>
									<BitOffs>1328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_149</Name>
									<Type>BYTE</Type>
									<BitOffs>1336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_150</Name>
									<Type>BYTE</Type>
									<BitOffs>1344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_151</Name>
									<Type>BYTE</Type>
									<BitOffs>1352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_152</Name>
									<Type>BYTE</Type>
									<BitOffs>1360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_153</Name>
									<Type>BYTE</Type>
									<BitOffs>1368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_154</Name>
									<Type>BYTE</Type>
									<BitOffs>1376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_155</Name>
									<Type>BYTE</Type>
									<BitOffs>1384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_156</Name>
									<Type>BYTE</Type>
									<BitOffs>1392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_157</Name>
									<Type>BYTE</Type>
									<BitOffs>1400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_158</Name>
									<Type>BYTE</Type>
									<BitOffs>1408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_159</Name>
									<Type>BYTE</Type>
									<BitOffs>1416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_160</Name>
									<Type>BYTE</Type>
									<BitOffs>1424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_161</Name>
									<Type>BYTE</Type>
									<BitOffs>1432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_162</Name>
									<Type>BYTE</Type>
									<BitOffs>1440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_163</Name>
									<Type>BYTE</Type>
									<BitOffs>1448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_164</Name>
									<Type>BYTE</Type>
									<BitOffs>1456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_165</Name>
									<Type>BYTE</Type>
									<BitOffs>1464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_166</Name>
									<Type>BYTE</Type>
									<BitOffs>1472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_167</Name>
									<Type>BYTE</Type>
									<BitOffs>1480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_168</Name>
									<Type>BYTE</Type>
									<BitOffs>1488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_169</Name>
									<Type>BYTE</Type>
									<BitOffs>1496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_170</Name>
									<Type>BYTE</Type>
									<BitOffs>1504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_171</Name>
									<Type>BYTE</Type>
									<BitOffs>1512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_172</Name>
									<Type>BYTE</Type>
									<BitOffs>1520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_173</Name>
									<Type>BYTE</Type>
									<BitOffs>1528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_174</Name>
									<Type>BYTE</Type>
									<BitOffs>1536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_175</Name>
									<Type>BYTE</Type>
									<BitOffs>1544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_176</Name>
									<Type>BYTE</Type>
									<BitOffs>1552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_177</Name>
									<Type>BYTE</Type>
									<BitOffs>1560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_178</Name>
									<Type>BYTE</Type>
									<BitOffs>1568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_179</Name>
									<Type>BYTE</Type>
									<BitOffs>1576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_180</Name>
									<Type>BYTE</Type>
									<BitOffs>1584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_181</Name>
									<Type>BYTE</Type>
									<BitOffs>1592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_182</Name>
									<Type>BYTE</Type>
									<BitOffs>1600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_183</Name>
									<Type>BYTE</Type>
									<BitOffs>1608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_184</Name>
									<Type>BYTE</Type>
									<BitOffs>1616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_185</Name>
									<Type>BYTE</Type>
									<BitOffs>1624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_186</Name>
									<Type>BYTE</Type>
									<BitOffs>1632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_187</Name>
									<Type>BYTE</Type>
									<BitOffs>1640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_188</Name>
									<Type>BYTE</Type>
									<BitOffs>1648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_189</Name>
									<Type>BYTE</Type>
									<BitOffs>1656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_190</Name>
									<Type>BYTE</Type>
									<BitOffs>1664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_191</Name>
									<Type>BYTE</Type>
									<BitOffs>1672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_192</Name>
									<Type>BYTE</Type>
									<BitOffs>1680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_193</Name>
									<Type>BYTE</Type>
									<BitOffs>1688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_194</Name>
									<Type>BYTE</Type>
									<BitOffs>1696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_195</Name>
									<Type>BYTE</Type>
									<BitOffs>1704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_196</Name>
									<Type>BYTE</Type>
									<BitOffs>1712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_197</Name>
									<Type>BYTE</Type>
									<BitOffs>1720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_198</Name>
									<Type>BYTE</Type>
									<BitOffs>1728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_199</Name>
									<Type>BYTE</Type>
									<BitOffs>1736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_200</Name>
									<Type>BYTE</Type>
									<BitOffs>1744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_201</Name>
									<Type>BYTE</Type>
									<BitOffs>1752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_202</Name>
									<Type>BYTE</Type>
									<BitOffs>1760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_203</Name>
									<Type>BYTE</Type>
									<BitOffs>1768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_204</Name>
									<Type>BYTE</Type>
									<BitOffs>1776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_205</Name>
									<Type>BYTE</Type>
									<BitOffs>1784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_206</Name>
									<Type>BYTE</Type>
									<BitOffs>1792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_207</Name>
									<Type>BYTE</Type>
									<BitOffs>1800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_208</Name>
									<Type>BYTE</Type>
									<BitOffs>1808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_209</Name>
									<Type>BYTE</Type>
									<BitOffs>1816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_210</Name>
									<Type>BYTE</Type>
									<BitOffs>1824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_211</Name>
									<Type>BYTE</Type>
									<BitOffs>1832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_212</Name>
									<Type>BYTE</Type>
									<BitOffs>1840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_213</Name>
									<Type>BYTE</Type>
									<BitOffs>1848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_214</Name>
									<Type>BYTE</Type>
									<BitOffs>1856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_215</Name>
									<Type>BYTE</Type>
									<BitOffs>1864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_216</Name>
									<Type>BYTE</Type>
									<BitOffs>1872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_217</Name>
									<Type>BYTE</Type>
									<BitOffs>1880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_218</Name>
									<Type>BYTE</Type>
									<BitOffs>1888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_219</Name>
									<Type>BYTE</Type>
									<BitOffs>1896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_220</Name>
									<Type>BYTE</Type>
									<BitOffs>1904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_221</Name>
									<Type>BYTE</Type>
									<BitOffs>1912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_222</Name>
									<Type>BYTE</Type>
									<BitOffs>1920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_223</Name>
									<Type>BYTE</Type>
									<BitOffs>1928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_224</Name>
									<Type>BYTE</Type>
									<BitOffs>1936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_225</Name>
									<Type>BYTE</Type>
									<BitOffs>1944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_226</Name>
									<Type>BYTE</Type>
									<BitOffs>1952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_227</Name>
									<Type>BYTE</Type>
									<BitOffs>1960</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_228</Name>
									<Type>BYTE</Type>
									<BitOffs>1968</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_229</Name>
									<Type>BYTE</Type>
									<BitOffs>1976</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_230</Name>
									<Type>BYTE</Type>
									<BitOffs>1984</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_231</Name>
									<Type>BYTE</Type>
									<BitOffs>1992</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_232</Name>
									<Type>BYTE</Type>
									<BitOffs>2000</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_233</Name>
									<Type>BYTE</Type>
									<BitOffs>2008</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_234</Name>
									<Type>BYTE</Type>
									<BitOffs>2016</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_235</Name>
									<Type>BYTE</Type>
									<BitOffs>2024</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_236</Name>
									<Type>BYTE</Type>
									<BitOffs>2032</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_237</Name>
									<Type>BYTE</Type>
									<BitOffs>2040</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_238</Name>
									<Type>BYTE</Type>
									<BitOffs>2048</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_239</Name>
									<Type>BYTE</Type>
									<BitOffs>2056</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_240</Name>
									<Type>BYTE</Type>
									<BitOffs>2064</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_241</Name>
									<Type>BYTE</Type>
									<BitOffs>2072</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_242</Name>
									<Type>BYTE</Type>
									<BitOffs>2080</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_243</Name>
									<Type>BYTE</Type>
									<BitOffs>2088</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_244</Name>
									<Type>BYTE</Type>
									<BitOffs>2096</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_245</Name>
									<Type>BYTE</Type>
									<BitOffs>2104</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_246</Name>
									<Type>BYTE</Type>
									<BitOffs>2112</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_247</Name>
									<Type>BYTE</Type>
									<BitOffs>2120</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_248</Name>
									<Type>BYTE</Type>
									<BitOffs>2128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_249</Name>
									<Type>BYTE</Type>
									<BitOffs>2136</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_250</Name>
									<Type>BYTE</Type>
									<BitOffs>2144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_251</Name>
									<Type>BYTE</Type>
									<BitOffs>2152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_252</Name>
									<Type>BYTE</Type>
									<BitOffs>2160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_253</Name>
									<Type>BYTE</Type>
									<BitOffs>2168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_254</Name>
									<Type>BYTE</Type>
									<BitOffs>2176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_255</Name>
									<Type>BYTE</Type>
									<BitOffs>2184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_256</Name>
									<Type>BYTE</Type>
									<BitOffs>2192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_257</Name>
									<Type>BYTE</Type>
									<BitOffs>2200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_258</Name>
									<Type>BYTE</Type>
									<BitOffs>2208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_259</Name>
									<Type>BYTE</Type>
									<BitOffs>2216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_260</Name>
									<Type>BYTE</Type>
									<BitOffs>2224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_261</Name>
									<Type>BYTE</Type>
									<BitOffs>2232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_262</Name>
									<Type>BYTE</Type>
									<BitOffs>2240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_263</Name>
									<Type>BYTE</Type>
									<BitOffs>2248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_264</Name>
									<Type>BYTE</Type>
									<BitOffs>2256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_265</Name>
									<Type>BYTE</Type>
									<BitOffs>2264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_266</Name>
									<Type>BYTE</Type>
									<BitOffs>2272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_267</Name>
									<Type>BYTE</Type>
									<BitOffs>2280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_268</Name>
									<Type>BYTE</Type>
									<BitOffs>2288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_269</Name>
									<Type>BYTE</Type>
									<BitOffs>2296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_270</Name>
									<Type>BYTE</Type>
									<BitOffs>2304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_271</Name>
									<Type>BYTE</Type>
									<BitOffs>2312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_272</Name>
									<Type>BYTE</Type>
									<BitOffs>2320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_273</Name>
									<Type>BYTE</Type>
									<BitOffs>2328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_274</Name>
									<Type>BYTE</Type>
									<BitOffs>2336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_275</Name>
									<Type>BYTE</Type>
									<BitOffs>2344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_276</Name>
									<Type>BYTE</Type>
									<BitOffs>2352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_277</Name>
									<Type>BYTE</Type>
									<BitOffs>2360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_278</Name>
									<Type>BYTE</Type>
									<BitOffs>2368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_279</Name>
									<Type>BYTE</Type>
									<BitOffs>2376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_280</Name>
									<Type>BYTE</Type>
									<BitOffs>2384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_281</Name>
									<Type>BYTE</Type>
									<BitOffs>2392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_282</Name>
									<Type>BYTE</Type>
									<BitOffs>2400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_283</Name>
									<Type>BYTE</Type>
									<BitOffs>2408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_284</Name>
									<Type>BYTE</Type>
									<BitOffs>2416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_285</Name>
									<Type>BYTE</Type>
									<BitOffs>2424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_286</Name>
									<Type>BYTE</Type>
									<BitOffs>2432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_287</Name>
									<Type>BYTE</Type>
									<BitOffs>2440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_288</Name>
									<Type>BYTE</Type>
									<BitOffs>2448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_289</Name>
									<Type>BYTE</Type>
									<BitOffs>2456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_290</Name>
									<Type>BYTE</Type>
									<BitOffs>2464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_291</Name>
									<Type>BYTE</Type>
									<BitOffs>2472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_292</Name>
									<Type>BYTE</Type>
									<BitOffs>2480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_293</Name>
									<Type>BYTE</Type>
									<BitOffs>2488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_294</Name>
									<Type>BYTE</Type>
									<BitOffs>2496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_295</Name>
									<Type>BYTE</Type>
									<BitOffs>2504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_296</Name>
									<Type>BYTE</Type>
									<BitOffs>2512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_297</Name>
									<Type>BYTE</Type>
									<BitOffs>2520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_298</Name>
									<Type>BYTE</Type>
									<BitOffs>2528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_299</Name>
									<Type>BYTE</Type>
									<BitOffs>2536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_300</Name>
									<Type>BYTE</Type>
									<BitOffs>2544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_301</Name>
									<Type>BYTE</Type>
									<BitOffs>2552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_302</Name>
									<Type>BYTE</Type>
									<BitOffs>2560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_303</Name>
									<Type>BYTE</Type>
									<BitOffs>2568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_304</Name>
									<Type>BYTE</Type>
									<BitOffs>2576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_305</Name>
									<Type>BYTE</Type>
									<BitOffs>2584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_306</Name>
									<Type>BYTE</Type>
									<BitOffs>2592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_307</Name>
									<Type>BYTE</Type>
									<BitOffs>2600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_308</Name>
									<Type>BYTE</Type>
									<BitOffs>2608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_309</Name>
									<Type>BYTE</Type>
									<BitOffs>2616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_310</Name>
									<Type>BYTE</Type>
									<BitOffs>2624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_311</Name>
									<Type>BYTE</Type>
									<BitOffs>2632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_312</Name>
									<Type>BYTE</Type>
									<BitOffs>2640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_313</Name>
									<Type>BYTE</Type>
									<BitOffs>2648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_314</Name>
									<Type>BYTE</Type>
									<BitOffs>2656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_315</Name>
									<Type>BYTE</Type>
									<BitOffs>2664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_316</Name>
									<Type>BYTE</Type>
									<BitOffs>2672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_317</Name>
									<Type>BYTE</Type>
									<BitOffs>2680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_318</Name>
									<Type>BYTE</Type>
									<BitOffs>2688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_319</Name>
									<Type>BYTE</Type>
									<BitOffs>2696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_320</Name>
									<Type>BYTE</Type>
									<BitOffs>2704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_321</Name>
									<Type>BYTE</Type>
									<BitOffs>2712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_322</Name>
									<Type>BYTE</Type>
									<BitOffs>2720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_323</Name>
									<Type>BYTE</Type>
									<BitOffs>2728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_324</Name>
									<Type>BYTE</Type>
									<BitOffs>2736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_325</Name>
									<Type>BYTE</Type>
									<BitOffs>2744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_326</Name>
									<Type>BYTE</Type>
									<BitOffs>2752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_327</Name>
									<Type>BYTE</Type>
									<BitOffs>2760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_328</Name>
									<Type>BYTE</Type>
									<BitOffs>2768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_329</Name>
									<Type>BYTE</Type>
									<BitOffs>2776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_330</Name>
									<Type>BYTE</Type>
									<BitOffs>2784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_331</Name>
									<Type>BYTE</Type>
									<BitOffs>2792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_332</Name>
									<Type>BYTE</Type>
									<BitOffs>2800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_333</Name>
									<Type>BYTE</Type>
									<BitOffs>2808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_334</Name>
									<Type>BYTE</Type>
									<BitOffs>2816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_335</Name>
									<Type>BYTE</Type>
									<BitOffs>2824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_336</Name>
									<Type>BYTE</Type>
									<BitOffs>2832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_337</Name>
									<Type>BYTE</Type>
									<BitOffs>2840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_338</Name>
									<Type>BYTE</Type>
									<BitOffs>2848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_339</Name>
									<Type>BYTE</Type>
									<BitOffs>2856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_340</Name>
									<Type>BYTE</Type>
									<BitOffs>2864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_341</Name>
									<Type>BYTE</Type>
									<BitOffs>2872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_342</Name>
									<Type>BYTE</Type>
									<BitOffs>2880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_343</Name>
									<Type>BYTE</Type>
									<BitOffs>2888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_344</Name>
									<Type>BYTE</Type>
									<BitOffs>2896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_345</Name>
									<Type>BYTE</Type>
									<BitOffs>2904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_346</Name>
									<Type>BYTE</Type>
									<BitOffs>2912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_347</Name>
									<Type>BYTE</Type>
									<BitOffs>2920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_348</Name>
									<Type>BYTE</Type>
									<BitOffs>2928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_349</Name>
									<Type>BYTE</Type>
									<BitOffs>2936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_350</Name>
									<Type>BYTE</Type>
									<BitOffs>2944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_351</Name>
									<Type>BYTE</Type>
									<BitOffs>2952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_352</Name>
									<Type>BYTE</Type>
									<BitOffs>2960</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_353</Name>
									<Type>BYTE</Type>
									<BitOffs>2968</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_354</Name>
									<Type>BYTE</Type>
									<BitOffs>2976</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_355</Name>
									<Type>BYTE</Type>
									<BitOffs>2984</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_356</Name>
									<Type>BYTE</Type>
									<BitOffs>2992</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_357</Name>
									<Type>BYTE</Type>
									<BitOffs>3000</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_358</Name>
									<Type>BYTE</Type>
									<BitOffs>3008</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_359</Name>
									<Type>BYTE</Type>
									<BitOffs>3016</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_360</Name>
									<Type>BYTE</Type>
									<BitOffs>3024</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_361</Name>
									<Type>BYTE</Type>
									<BitOffs>3032</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_362</Name>
									<Type>BYTE</Type>
									<BitOffs>3040</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_363</Name>
									<Type>BYTE</Type>
									<BitOffs>3048</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_364</Name>
									<Type>BYTE</Type>
									<BitOffs>3056</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_365</Name>
									<Type>BYTE</Type>
									<BitOffs>3064</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_366</Name>
									<Type>BYTE</Type>
									<BitOffs>3072</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_367</Name>
									<Type>BYTE</Type>
									<BitOffs>3080</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_368</Name>
									<Type>BYTE</Type>
									<BitOffs>3088</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_369</Name>
									<Type>BYTE</Type>
									<BitOffs>3096</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_370</Name>
									<Type>BYTE</Type>
									<BitOffs>3104</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_371</Name>
									<Type>BYTE</Type>
									<BitOffs>3112</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_372</Name>
									<Type>BYTE</Type>
									<BitOffs>3120</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_373</Name>
									<Type>BYTE</Type>
									<BitOffs>3128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_374</Name>
									<Type>BYTE</Type>
									<BitOffs>3136</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_375</Name>
									<Type>BYTE</Type>
									<BitOffs>3144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_376</Name>
									<Type>BYTE</Type>
									<BitOffs>3152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_377</Name>
									<Type>BYTE</Type>
									<BitOffs>3160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_378</Name>
									<Type>BYTE</Type>
									<BitOffs>3168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_379</Name>
									<Type>BYTE</Type>
									<BitOffs>3176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_380</Name>
									<Type>BYTE</Type>
									<BitOffs>3184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_381</Name>
									<Type>BYTE</Type>
									<BitOffs>3192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_382</Name>
									<Type>BYTE</Type>
									<BitOffs>3200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_383</Name>
									<Type>BYTE</Type>
									<BitOffs>3208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_384</Name>
									<Type>BYTE</Type>
									<BitOffs>3216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_385</Name>
									<Type>BYTE</Type>
									<BitOffs>3224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_386</Name>
									<Type>BYTE</Type>
									<BitOffs>3232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_387</Name>
									<Type>BYTE</Type>
									<BitOffs>3240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_388</Name>
									<Type>BYTE</Type>
									<BitOffs>3248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_389</Name>
									<Type>BYTE</Type>
									<BitOffs>3256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_390</Name>
									<Type>BYTE</Type>
									<BitOffs>3264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_391</Name>
									<Type>BYTE</Type>
									<BitOffs>3272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_392</Name>
									<Type>BYTE</Type>
									<BitOffs>3280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_393</Name>
									<Type>BYTE</Type>
									<BitOffs>3288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_394</Name>
									<Type>BYTE</Type>
									<BitOffs>3296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_395</Name>
									<Type>BYTE</Type>
									<BitOffs>3304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_396</Name>
									<Type>BYTE</Type>
									<BitOffs>3312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_397</Name>
									<Type>BYTE</Type>
									<BitOffs>3320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_398</Name>
									<Type>BYTE</Type>
									<BitOffs>3328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_399</Name>
									<Type>BYTE</Type>
									<BitOffs>3336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_400</Name>
									<Type>BYTE</Type>
									<BitOffs>3344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_401</Name>
									<Type>BYTE</Type>
									<BitOffs>3352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_402</Name>
									<Type>BYTE</Type>
									<BitOffs>3360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_403</Name>
									<Type>BYTE</Type>
									<BitOffs>3368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_404</Name>
									<Type>BYTE</Type>
									<BitOffs>3376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_405</Name>
									<Type>BYTE</Type>
									<BitOffs>3384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_406</Name>
									<Type>BYTE</Type>
									<BitOffs>3392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_407</Name>
									<Type>BYTE</Type>
									<BitOffs>3400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_408</Name>
									<Type>BYTE</Type>
									<BitOffs>3408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_409</Name>
									<Type>BYTE</Type>
									<BitOffs>3416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_410</Name>
									<Type>BYTE</Type>
									<BitOffs>3424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_411</Name>
									<Type>BYTE</Type>
									<BitOffs>3432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_412</Name>
									<Type>BYTE</Type>
									<BitOffs>3440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_413</Name>
									<Type>BYTE</Type>
									<BitOffs>3448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_414</Name>
									<Type>BYTE</Type>
									<BitOffs>3456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_415</Name>
									<Type>BYTE</Type>
									<BitOffs>3464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_416</Name>
									<Type>BYTE</Type>
									<BitOffs>3472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_417</Name>
									<Type>BYTE</Type>
									<BitOffs>3480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_418</Name>
									<Type>BYTE</Type>
									<BitOffs>3488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_419</Name>
									<Type>BYTE</Type>
									<BitOffs>3496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_420</Name>
									<Type>BYTE</Type>
									<BitOffs>3504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_421</Name>
									<Type>BYTE</Type>
									<BitOffs>3512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_422</Name>
									<Type>BYTE</Type>
									<BitOffs>3520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_423</Name>
									<Type>BYTE</Type>
									<BitOffs>3528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_424</Name>
									<Type>BYTE</Type>
									<BitOffs>3536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_425</Name>
									<Type>BYTE</Type>
									<BitOffs>3544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_426</Name>
									<Type>BYTE</Type>
									<BitOffs>3552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_427</Name>
									<Type>BYTE</Type>
									<BitOffs>3560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_428</Name>
									<Type>BYTE</Type>
									<BitOffs>3568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_429</Name>
									<Type>BYTE</Type>
									<BitOffs>3576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_430</Name>
									<Type>BYTE</Type>
									<BitOffs>3584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_431</Name>
									<Type>BYTE</Type>
									<BitOffs>3592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_432</Name>
									<Type>BYTE</Type>
									<BitOffs>3600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_433</Name>
									<Type>BYTE</Type>
									<BitOffs>3608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_434</Name>
									<Type>BYTE</Type>
									<BitOffs>3616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_435</Name>
									<Type>BYTE</Type>
									<BitOffs>3624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_436</Name>
									<Type>BYTE</Type>
									<BitOffs>3632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_437</Name>
									<Type>BYTE</Type>
									<BitOffs>3640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_438</Name>
									<Type>BYTE</Type>
									<BitOffs>3648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_439</Name>
									<Type>BYTE</Type>
									<BitOffs>3656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_440</Name>
									<Type>BYTE</Type>
									<BitOffs>3664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_441</Name>
									<Type>BYTE</Type>
									<BitOffs>3672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_442</Name>
									<Type>BYTE</Type>
									<BitOffs>3680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_443</Name>
									<Type>BYTE</Type>
									<BitOffs>3688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_444</Name>
									<Type>BYTE</Type>
									<BitOffs>3696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_445</Name>
									<Type>BYTE</Type>
									<BitOffs>3704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_446</Name>
									<Type>BYTE</Type>
									<BitOffs>3712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_447</Name>
									<Type>BYTE</Type>
									<BitOffs>3720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_448</Name>
									<Type>BYTE</Type>
									<BitOffs>3728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_449</Name>
									<Type>BYTE</Type>
									<BitOffs>3736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_450</Name>
									<Type>BYTE</Type>
									<BitOffs>3744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_451</Name>
									<Type>BYTE</Type>
									<BitOffs>3752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_452</Name>
									<Type>BYTE</Type>
									<BitOffs>3760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_453</Name>
									<Type>BYTE</Type>
									<BitOffs>3768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_454</Name>
									<Type>BYTE</Type>
									<BitOffs>3776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_455</Name>
									<Type>BYTE</Type>
									<BitOffs>3784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_456</Name>
									<Type>BYTE</Type>
									<BitOffs>3792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_457</Name>
									<Type>BYTE</Type>
									<BitOffs>3800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_458</Name>
									<Type>BYTE</Type>
									<BitOffs>3808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_459</Name>
									<Type>BYTE</Type>
									<BitOffs>3816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_460</Name>
									<Type>BYTE</Type>
									<BitOffs>3824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_461</Name>
									<Type>BYTE</Type>
									<BitOffs>3832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_462</Name>
									<Type>BYTE</Type>
									<BitOffs>3840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_463</Name>
									<Type>BYTE</Type>
									<BitOffs>3848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_464</Name>
									<Type>BYTE</Type>
									<BitOffs>3856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_465</Name>
									<Type>BYTE</Type>
									<BitOffs>3864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_466</Name>
									<Type>BYTE</Type>
									<BitOffs>3872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_467</Name>
									<Type>BYTE</Type>
									<BitOffs>3880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_468</Name>
									<Type>BYTE</Type>
									<BitOffs>3888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_469</Name>
									<Type>BYTE</Type>
									<BitOffs>3896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_470</Name>
									<Type>BYTE</Type>
									<BitOffs>3904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_471</Name>
									<Type>BYTE</Type>
									<BitOffs>3912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_472</Name>
									<Type>BYTE</Type>
									<BitOffs>3920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_473</Name>
									<Type>BYTE</Type>
									<BitOffs>3928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_474</Name>
									<Type>BYTE</Type>
									<BitOffs>3936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_475</Name>
									<Type>BYTE</Type>
									<BitOffs>3944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_476</Name>
									<Type>BYTE</Type>
									<BitOffs>3952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_477</Name>
									<Type>BYTE</Type>
									<BitOffs>3960</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_478</Name>
									<Type>BYTE</Type>
									<BitOffs>3968</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_479</Name>
									<Type>BYTE</Type>
									<BitOffs>3976</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2" InsertType="1">
								<Name>Outputs</Name>
								<Var>
									<Name>Trigger Enable</Name>
									<Type>BIT</Type>
									<BitOffs>16</BitOffs>
								</Var>
								<Var>
									<Name>Trigger</Name>
									<Type>BIT</Type>
									<BitOffs>17</BitOffs>
								</Var>
								<Var>
									<Name>Buffer Results Enable</Name>
									<Type>BIT</Type>
									<BitOffs>18</BitOffs>
								</Var>
								<Var>
									<Name>Results Ack</Name>
									<Type>BIT</Type>
									<BitOffs>19</BitOffs>
								</Var>
								<Var>
									<Name>noname0_arrBIT</Name>
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
									<BitOffs>20</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 0</Name>
									<Type>BIT</Type>
									<BitOffs>24</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 1</Name>
									<Type>BIT</Type>
									<BitOffs>25</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 2</Name>
									<Type>BIT</Type>
									<BitOffs>26</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 3</Name>
									<Type>BIT</Type>
									<BitOffs>27</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 4</Name>
									<Type>BIT</Type>
									<BitOffs>28</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 5</Name>
									<Type>BIT</Type>
									<BitOffs>29</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 6</Name>
									<Type>BIT</Type>
									<BitOffs>30</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 7</Name>
									<Type>BIT</Type>
									<BitOffs>31</BitOffs>
								</Var>
								<Var>
									<Name>noname1_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000002}">ARRAY [0..1] OF BYTE</Type>
									<BitOffs>32</BitOffs>
								</Var>
								<Var>
									<Name>User Data Option</Name>
									<Type>UINT</Type>
									<BitOffs>48</BitOffs>
								</Var>
								<Var>
									<Name>User Data Length</Name>
									<Type>UINT</Type>
									<BitOffs>64</BitOffs>
								</Var>
								<Var>
									<Name>User Data</Name>
									<Type>BYTE</Type>
									<BitOffs>80</BitOffs>
								</Var>
								<Var>
									<Name>User Data_1</Name>
									<Type>BYTE</Type>
									<BitOffs>88</BitOffs>
								</Var>
								<Var>
									<Name>User Data_2</Name>
									<Type>BYTE</Type>
									<BitOffs>96</BitOffs>
								</Var>
								<Var>
									<Name>User Data_3</Name>
									<Type>BYTE</Type>
									<BitOffs>104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_4</Name>
									<Type>BYTE</Type>
									<BitOffs>112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_5</Name>
									<Type>BYTE</Type>
									<BitOffs>120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_6</Name>
									<Type>BYTE</Type>
									<BitOffs>128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_7</Name>
									<Type>BYTE</Type>
									<BitOffs>136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_8</Name>
									<Type>BYTE</Type>
									<BitOffs>144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_9</Name>
									<Type>BYTE</Type>
									<BitOffs>152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_10</Name>
									<Type>BYTE</Type>
									<BitOffs>160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_11</Name>
									<Type>BYTE</Type>
									<BitOffs>168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_12</Name>
									<Type>BYTE</Type>
									<BitOffs>176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_13</Name>
									<Type>BYTE</Type>
									<BitOffs>184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_14</Name>
									<Type>BYTE</Type>
									<BitOffs>192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_15</Name>
									<Type>BYTE</Type>
									<BitOffs>200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_16</Name>
									<Type>BYTE</Type>
									<BitOffs>208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_17</Name>
									<Type>BYTE</Type>
									<BitOffs>216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_18</Name>
									<Type>BYTE</Type>
									<BitOffs>224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_19</Name>
									<Type>BYTE</Type>
									<BitOffs>232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_20</Name>
									<Type>BYTE</Type>
									<BitOffs>240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_21</Name>
									<Type>BYTE</Type>
									<BitOffs>248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_22</Name>
									<Type>BYTE</Type>
									<BitOffs>256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_23</Name>
									<Type>BYTE</Type>
									<BitOffs>264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_24</Name>
									<Type>BYTE</Type>
									<BitOffs>272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_25</Name>
									<Type>BYTE</Type>
									<BitOffs>280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_26</Name>
									<Type>BYTE</Type>
									<BitOffs>288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_27</Name>
									<Type>BYTE</Type>
									<BitOffs>296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_28</Name>
									<Type>BYTE</Type>
									<BitOffs>304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_29</Name>
									<Type>BYTE</Type>
									<BitOffs>312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_30</Name>
									<Type>BYTE</Type>
									<BitOffs>320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_31</Name>
									<Type>BYTE</Type>
									<BitOffs>328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_32</Name>
									<Type>BYTE</Type>
									<BitOffs>336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_33</Name>
									<Type>BYTE</Type>
									<BitOffs>344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_34</Name>
									<Type>BYTE</Type>
									<BitOffs>352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_35</Name>
									<Type>BYTE</Type>
									<BitOffs>360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_36</Name>
									<Type>BYTE</Type>
									<BitOffs>368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_37</Name>
									<Type>BYTE</Type>
									<BitOffs>376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_38</Name>
									<Type>BYTE</Type>
									<BitOffs>384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_39</Name>
									<Type>BYTE</Type>
									<BitOffs>392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_40</Name>
									<Type>BYTE</Type>
									<BitOffs>400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_41</Name>
									<Type>BYTE</Type>
									<BitOffs>408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_42</Name>
									<Type>BYTE</Type>
									<BitOffs>416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_43</Name>
									<Type>BYTE</Type>
									<BitOffs>424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_44</Name>
									<Type>BYTE</Type>
									<BitOffs>432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_45</Name>
									<Type>BYTE</Type>
									<BitOffs>440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_46</Name>
									<Type>BYTE</Type>
									<BitOffs>448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_47</Name>
									<Type>BYTE</Type>
									<BitOffs>456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_48</Name>
									<Type>BYTE</Type>
									<BitOffs>464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_49</Name>
									<Type>BYTE</Type>
									<BitOffs>472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_50</Name>
									<Type>BYTE</Type>
									<BitOffs>480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_51</Name>
									<Type>BYTE</Type>
									<BitOffs>488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_52</Name>
									<Type>BYTE</Type>
									<BitOffs>496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_53</Name>
									<Type>BYTE</Type>
									<BitOffs>504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_54</Name>
									<Type>BYTE</Type>
									<BitOffs>512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_55</Name>
									<Type>BYTE</Type>
									<BitOffs>520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_56</Name>
									<Type>BYTE</Type>
									<BitOffs>528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_57</Name>
									<Type>BYTE</Type>
									<BitOffs>536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_58</Name>
									<Type>BYTE</Type>
									<BitOffs>544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_59</Name>
									<Type>BYTE</Type>
									<BitOffs>552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_60</Name>
									<Type>BYTE</Type>
									<BitOffs>560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_61</Name>
									<Type>BYTE</Type>
									<BitOffs>568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_62</Name>
									<Type>BYTE</Type>
									<BitOffs>576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_63</Name>
									<Type>BYTE</Type>
									<BitOffs>584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_64</Name>
									<Type>BYTE</Type>
									<BitOffs>592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_65</Name>
									<Type>BYTE</Type>
									<BitOffs>600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_66</Name>
									<Type>BYTE</Type>
									<BitOffs>608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_67</Name>
									<Type>BYTE</Type>
									<BitOffs>616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_68</Name>
									<Type>BYTE</Type>
									<BitOffs>624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_69</Name>
									<Type>BYTE</Type>
									<BitOffs>632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_70</Name>
									<Type>BYTE</Type>
									<BitOffs>640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_71</Name>
									<Type>BYTE</Type>
									<BitOffs>648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_72</Name>
									<Type>BYTE</Type>
									<BitOffs>656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_73</Name>
									<Type>BYTE</Type>
									<BitOffs>664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_74</Name>
									<Type>BYTE</Type>
									<BitOffs>672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_75</Name>
									<Type>BYTE</Type>
									<BitOffs>680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_76</Name>
									<Type>BYTE</Type>
									<BitOffs>688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_77</Name>
									<Type>BYTE</Type>
									<BitOffs>696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_78</Name>
									<Type>BYTE</Type>
									<BitOffs>704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_79</Name>
									<Type>BYTE</Type>
									<BitOffs>712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_80</Name>
									<Type>BYTE</Type>
									<BitOffs>720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_81</Name>
									<Type>BYTE</Type>
									<BitOffs>728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_82</Name>
									<Type>BYTE</Type>
									<BitOffs>736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_83</Name>
									<Type>BYTE</Type>
									<BitOffs>744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_84</Name>
									<Type>BYTE</Type>
									<BitOffs>752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_85</Name>
									<Type>BYTE</Type>
									<BitOffs>760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_86</Name>
									<Type>BYTE</Type>
									<BitOffs>768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_87</Name>
									<Type>BYTE</Type>
									<BitOffs>776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_88</Name>
									<Type>BYTE</Type>
									<BitOffs>784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_89</Name>
									<Type>BYTE</Type>
									<BitOffs>792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_90</Name>
									<Type>BYTE</Type>
									<BitOffs>800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_91</Name>
									<Type>BYTE</Type>
									<BitOffs>808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_92</Name>
									<Type>BYTE</Type>
									<BitOffs>816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_93</Name>
									<Type>BYTE</Type>
									<BitOffs>824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_94</Name>
									<Type>BYTE</Type>
									<BitOffs>832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_95</Name>
									<Type>BYTE</Type>
									<BitOffs>840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_96</Name>
									<Type>BYTE</Type>
									<BitOffs>848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_97</Name>
									<Type>BYTE</Type>
									<BitOffs>856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_98</Name>
									<Type>BYTE</Type>
									<BitOffs>864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_99</Name>
									<Type>BYTE</Type>
									<BitOffs>872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_100</Name>
									<Type>BYTE</Type>
									<BitOffs>880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_101</Name>
									<Type>BYTE</Type>
									<BitOffs>888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_102</Name>
									<Type>BYTE</Type>
									<BitOffs>896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_103</Name>
									<Type>BYTE</Type>
									<BitOffs>904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_104</Name>
									<Type>BYTE</Type>
									<BitOffs>912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_105</Name>
									<Type>BYTE</Type>
									<BitOffs>920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_106</Name>
									<Type>BYTE</Type>
									<BitOffs>928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_107</Name>
									<Type>BYTE</Type>
									<BitOffs>936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_108</Name>
									<Type>BYTE</Type>
									<BitOffs>944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_109</Name>
									<Type>BYTE</Type>
									<BitOffs>952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_110</Name>
									<Type>BYTE</Type>
									<BitOffs>960</BitOffs>
								</Var>
								<Var>
									<Name>User Data_111</Name>
									<Type>BYTE</Type>
									<BitOffs>968</BitOffs>
								</Var>
								<Var>
									<Name>User Data_112</Name>
									<Type>BYTE</Type>
									<BitOffs>976</BitOffs>
								</Var>
								<Var>
									<Name>User Data_113</Name>
									<Type>BYTE</Type>
									<BitOffs>984</BitOffs>
								</Var>
								<Var>
									<Name>User Data_114</Name>
									<Type>BYTE</Type>
									<BitOffs>992</BitOffs>
								</Var>
								<Var>
									<Name>User Data_115</Name>
									<Type>BYTE</Type>
									<BitOffs>1000</BitOffs>
								</Var>
								<Var>
									<Name>User Data_116</Name>
									<Type>BYTE</Type>
									<BitOffs>1008</BitOffs>
								</Var>
								<Var>
									<Name>User Data_117</Name>
									<Type>BYTE</Type>
									<BitOffs>1016</BitOffs>
								</Var>
								<Var>
									<Name>User Data_118</Name>
									<Type>BYTE</Type>
									<BitOffs>1024</BitOffs>
								</Var>
								<Var>
									<Name>User Data_119</Name>
									<Type>BYTE</Type>
									<BitOffs>1032</BitOffs>
								</Var>
								<Var>
									<Name>User Data_120</Name>
									<Type>BYTE</Type>
									<BitOffs>1040</BitOffs>
								</Var>
								<Var>
									<Name>User Data_121</Name>
									<Type>BYTE</Type>
									<BitOffs>1048</BitOffs>
								</Var>
								<Var>
									<Name>User Data_122</Name>
									<Type>BYTE</Type>
									<BitOffs>1056</BitOffs>
								</Var>
								<Var>
									<Name>User Data_123</Name>
									<Type>BYTE</Type>
									<BitOffs>1064</BitOffs>
								</Var>
								<Var>
									<Name>User Data_124</Name>
									<Type>BYTE</Type>
									<BitOffs>1072</BitOffs>
								</Var>
								<Var>
									<Name>User Data_125</Name>
									<Type>BYTE</Type>
									<BitOffs>1080</BitOffs>
								</Var>
								<Var>
									<Name>User Data_126</Name>
									<Type>BYTE</Type>
									<BitOffs>1088</BitOffs>
								</Var>
								<Var>
									<Name>User Data_127</Name>
									<Type>BYTE</Type>
									<BitOffs>1096</BitOffs>
								</Var>
								<Var>
									<Name>User Data_128</Name>
									<Type>BYTE</Type>
									<BitOffs>1104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_129</Name>
									<Type>BYTE</Type>
									<BitOffs>1112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_130</Name>
									<Type>BYTE</Type>
									<BitOffs>1120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_131</Name>
									<Type>BYTE</Type>
									<BitOffs>1128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_132</Name>
									<Type>BYTE</Type>
									<BitOffs>1136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_133</Name>
									<Type>BYTE</Type>
									<BitOffs>1144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_134</Name>
									<Type>BYTE</Type>
									<BitOffs>1152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_135</Name>
									<Type>BYTE</Type>
									<BitOffs>1160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_136</Name>
									<Type>BYTE</Type>
									<BitOffs>1168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_137</Name>
									<Type>BYTE</Type>
									<BitOffs>1176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_138</Name>
									<Type>BYTE</Type>
									<BitOffs>1184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_139</Name>
									<Type>BYTE</Type>
									<BitOffs>1192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_140</Name>
									<Type>BYTE</Type>
									<BitOffs>1200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_141</Name>
									<Type>BYTE</Type>
									<BitOffs>1208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_142</Name>
									<Type>BYTE</Type>
									<BitOffs>1216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_143</Name>
									<Type>BYTE</Type>
									<BitOffs>1224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_144</Name>
									<Type>BYTE</Type>
									<BitOffs>1232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_145</Name>
									<Type>BYTE</Type>
									<BitOffs>1240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_146</Name>
									<Type>BYTE</Type>
									<BitOffs>1248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_147</Name>
									<Type>BYTE</Type>
									<BitOffs>1256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_148</Name>
									<Type>BYTE</Type>
									<BitOffs>1264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_149</Name>
									<Type>BYTE</Type>
									<BitOffs>1272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_150</Name>
									<Type>BYTE</Type>
									<BitOffs>1280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_151</Name>
									<Type>BYTE</Type>
									<BitOffs>1288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_152</Name>
									<Type>BYTE</Type>
									<BitOffs>1296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_153</Name>
									<Type>BYTE</Type>
									<BitOffs>1304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_154</Name>
									<Type>BYTE</Type>
									<BitOffs>1312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_155</Name>
									<Type>BYTE</Type>
									<BitOffs>1320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_156</Name>
									<Type>BYTE</Type>
									<BitOffs>1328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_157</Name>
									<Type>BYTE</Type>
									<BitOffs>1336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_158</Name>
									<Type>BYTE</Type>
									<BitOffs>1344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_159</Name>
									<Type>BYTE</Type>
									<BitOffs>1352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_160</Name>
									<Type>BYTE</Type>
									<BitOffs>1360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_161</Name>
									<Type>BYTE</Type>
									<BitOffs>1368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_162</Name>
									<Type>BYTE</Type>
									<BitOffs>1376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_163</Name>
									<Type>BYTE</Type>
									<BitOffs>1384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_164</Name>
									<Type>BYTE</Type>
									<BitOffs>1392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_165</Name>
									<Type>BYTE</Type>
									<BitOffs>1400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_166</Name>
									<Type>BYTE</Type>
									<BitOffs>1408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_167</Name>
									<Type>BYTE</Type>
									<BitOffs>1416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_168</Name>
									<Type>BYTE</Type>
									<BitOffs>1424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_169</Name>
									<Type>BYTE</Type>
									<BitOffs>1432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_170</Name>
									<Type>BYTE</Type>
									<BitOffs>1440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_171</Name>
									<Type>BYTE</Type>
									<BitOffs>1448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_172</Name>
									<Type>BYTE</Type>
									<BitOffs>1456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_173</Name>
									<Type>BYTE</Type>
									<BitOffs>1464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_174</Name>
									<Type>BYTE</Type>
									<BitOffs>1472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_175</Name>
									<Type>BYTE</Type>
									<BitOffs>1480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_176</Name>
									<Type>BYTE</Type>
									<BitOffs>1488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_177</Name>
									<Type>BYTE</Type>
									<BitOffs>1496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_178</Name>
									<Type>BYTE</Type>
									<BitOffs>1504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_179</Name>
									<Type>BYTE</Type>
									<BitOffs>1512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_180</Name>
									<Type>BYTE</Type>
									<BitOffs>1520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_181</Name>
									<Type>BYTE</Type>
									<BitOffs>1528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_182</Name>
									<Type>BYTE</Type>
									<BitOffs>1536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_183</Name>
									<Type>BYTE</Type>
									<BitOffs>1544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_184</Name>
									<Type>BYTE</Type>
									<BitOffs>1552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_185</Name>
									<Type>BYTE</Type>
									<BitOffs>1560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_186</Name>
									<Type>BYTE</Type>
									<BitOffs>1568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_187</Name>
									<Type>BYTE</Type>
									<BitOffs>1576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_188</Name>
									<Type>BYTE</Type>
									<BitOffs>1584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_189</Name>
									<Type>BYTE</Type>
									<BitOffs>1592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_190</Name>
									<Type>BYTE</Type>
									<BitOffs>1600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_191</Name>
									<Type>BYTE</Type>
									<BitOffs>1608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_192</Name>
									<Type>BYTE</Type>
									<BitOffs>1616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_193</Name>
									<Type>BYTE</Type>
									<BitOffs>1624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_194</Name>
									<Type>BYTE</Type>
									<BitOffs>1632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_195</Name>
									<Type>BYTE</Type>
									<BitOffs>1640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_196</Name>
									<Type>BYTE</Type>
									<BitOffs>1648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_197</Name>
									<Type>BYTE</Type>
									<BitOffs>1656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_198</Name>
									<Type>BYTE</Type>
									<BitOffs>1664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_199</Name>
									<Type>BYTE</Type>
									<BitOffs>1672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_200</Name>
									<Type>BYTE</Type>
									<BitOffs>1680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_201</Name>
									<Type>BYTE</Type>
									<BitOffs>1688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_202</Name>
									<Type>BYTE</Type>
									<BitOffs>1696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_203</Name>
									<Type>BYTE</Type>
									<BitOffs>1704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_204</Name>
									<Type>BYTE</Type>
									<BitOffs>1712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_205</Name>
									<Type>BYTE</Type>
									<BitOffs>1720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_206</Name>
									<Type>BYTE</Type>
									<BitOffs>1728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_207</Name>
									<Type>BYTE</Type>
									<BitOffs>1736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_208</Name>
									<Type>BYTE</Type>
									<BitOffs>1744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_209</Name>
									<Type>BYTE</Type>
									<BitOffs>1752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_210</Name>
									<Type>BYTE</Type>
									<BitOffs>1760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_211</Name>
									<Type>BYTE</Type>
									<BitOffs>1768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_212</Name>
									<Type>BYTE</Type>
									<BitOffs>1776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_213</Name>
									<Type>BYTE</Type>
									<BitOffs>1784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_214</Name>
									<Type>BYTE</Type>
									<BitOffs>1792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_215</Name>
									<Type>BYTE</Type>
									<BitOffs>1800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_216</Name>
									<Type>BYTE</Type>
									<BitOffs>1808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_217</Name>
									<Type>BYTE</Type>
									<BitOffs>1816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_218</Name>
									<Type>BYTE</Type>
									<BitOffs>1824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_219</Name>
									<Type>BYTE</Type>
									<BitOffs>1832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_220</Name>
									<Type>BYTE</Type>
									<BitOffs>1840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_221</Name>
									<Type>BYTE</Type>
									<BitOffs>1848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_222</Name>
									<Type>BYTE</Type>
									<BitOffs>1856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_223</Name>
									<Type>BYTE</Type>
									<BitOffs>1864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_224</Name>
									<Type>BYTE</Type>
									<BitOffs>1872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_225</Name>
									<Type>BYTE</Type>
									<BitOffs>1880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_226</Name>
									<Type>BYTE</Type>
									<BitOffs>1888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_227</Name>
									<Type>BYTE</Type>
									<BitOffs>1896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_228</Name>
									<Type>BYTE</Type>
									<BitOffs>1904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_229</Name>
									<Type>BYTE</Type>
									<BitOffs>1912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_230</Name>
									<Type>BYTE</Type>
									<BitOffs>1920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_231</Name>
									<Type>BYTE</Type>
									<BitOffs>1928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_232</Name>
									<Type>BYTE</Type>
									<BitOffs>1936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_233</Name>
									<Type>BYTE</Type>
									<BitOffs>1944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_234</Name>
									<Type>BYTE</Type>
									<BitOffs>1952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_235</Name>
									<Type>BYTE</Type>
									<BitOffs>1960</BitOffs>
								</Var>
								<Var>
									<Name>User Data_236</Name>
									<Type>BYTE</Type>
									<BitOffs>1968</BitOffs>
								</Var>
								<Var>
									<Name>User Data_237</Name>
									<Type>BYTE</Type>
									<BitOffs>1976</BitOffs>
								</Var>
								<Var>
									<Name>User Data_238</Name>
									<Type>BYTE</Type>
									<BitOffs>1984</BitOffs>
								</Var>
								<Var>
									<Name>User Data_239</Name>
									<Type>BYTE</Type>
									<BitOffs>1992</BitOffs>
								</Var>
								<Var>
									<Name>User Data_240</Name>
									<Type>BYTE</Type>
									<BitOffs>2000</BitOffs>
								</Var>
								<Var>
									<Name>User Data_241</Name>
									<Type>BYTE</Type>
									<BitOffs>2008</BitOffs>
								</Var>
								<Var>
									<Name>User Data_242</Name>
									<Type>BYTE</Type>
									<BitOffs>2016</BitOffs>
								</Var>
								<Var>
									<Name>User Data_243</Name>
									<Type>BYTE</Type>
									<BitOffs>2024</BitOffs>
								</Var>
								<Var>
									<Name>User Data_244</Name>
									<Type>BYTE</Type>
									<BitOffs>2032</BitOffs>
								</Var>
								<Var>
									<Name>User Data_245</Name>
									<Type>BYTE</Type>
									<BitOffs>2040</BitOffs>
								</Var>
								<Var>
									<Name>User Data_246</Name>
									<Type>BYTE</Type>
									<BitOffs>2048</BitOffs>
								</Var>
								<Var>
									<Name>User Data_247</Name>
									<Type>BYTE</Type>
									<BitOffs>2056</BitOffs>
								</Var>
								<Var>
									<Name>User Data_248</Name>
									<Type>BYTE</Type>
									<BitOffs>2064</BitOffs>
								</Var>
								<Var>
									<Name>User Data_249</Name>
									<Type>BYTE</Type>
									<BitOffs>2072</BitOffs>
								</Var>
								<Var>
									<Name>User Data_250</Name>
									<Type>BYTE</Type>
									<BitOffs>2080</BitOffs>
								</Var>
								<Var>
									<Name>User Data_251</Name>
									<Type>BYTE</Type>
									<BitOffs>2088</BitOffs>
								</Var>
								<Var>
									<Name>User Data_252</Name>
									<Type>BYTE</Type>
									<BitOffs>2096</BitOffs>
								</Var>
								<Var>
									<Name>User Data_253</Name>
									<Type>BYTE</Type>
									<BitOffs>2104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_254</Name>
									<Type>BYTE</Type>
									<BitOffs>2112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_255</Name>
									<Type>BYTE</Type>
									<BitOffs>2120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_256</Name>
									<Type>BYTE</Type>
									<BitOffs>2128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_257</Name>
									<Type>BYTE</Type>
									<BitOffs>2136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_258</Name>
									<Type>BYTE</Type>
									<BitOffs>2144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_259</Name>
									<Type>BYTE</Type>
									<BitOffs>2152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_260</Name>
									<Type>BYTE</Type>
									<BitOffs>2160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_261</Name>
									<Type>BYTE</Type>
									<BitOffs>2168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_262</Name>
									<Type>BYTE</Type>
									<BitOffs>2176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_263</Name>
									<Type>BYTE</Type>
									<BitOffs>2184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_264</Name>
									<Type>BYTE</Type>
									<BitOffs>2192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_265</Name>
									<Type>BYTE</Type>
									<BitOffs>2200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_266</Name>
									<Type>BYTE</Type>
									<BitOffs>2208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_267</Name>
									<Type>BYTE</Type>
									<BitOffs>2216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_268</Name>
									<Type>BYTE</Type>
									<BitOffs>2224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_269</Name>
									<Type>BYTE</Type>
									<BitOffs>2232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_270</Name>
									<Type>BYTE</Type>
									<BitOffs>2240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_271</Name>
									<Type>BYTE</Type>
									<BitOffs>2248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_272</Name>
									<Type>BYTE</Type>
									<BitOffs>2256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_273</Name>
									<Type>BYTE</Type>
									<BitOffs>2264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_274</Name>
									<Type>BYTE</Type>
									<BitOffs>2272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_275</Name>
									<Type>BYTE</Type>
									<BitOffs>2280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_276</Name>
									<Type>BYTE</Type>
									<BitOffs>2288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_277</Name>
									<Type>BYTE</Type>
									<BitOffs>2296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_278</Name>
									<Type>BYTE</Type>
									<BitOffs>2304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_279</Name>
									<Type>BYTE</Type>
									<BitOffs>2312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_280</Name>
									<Type>BYTE</Type>
									<BitOffs>2320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_281</Name>
									<Type>BYTE</Type>
									<BitOffs>2328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_282</Name>
									<Type>BYTE</Type>
									<BitOffs>2336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_283</Name>
									<Type>BYTE</Type>
									<BitOffs>2344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_284</Name>
									<Type>BYTE</Type>
									<BitOffs>2352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_285</Name>
									<Type>BYTE</Type>
									<BitOffs>2360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_286</Name>
									<Type>BYTE</Type>
									<BitOffs>2368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_287</Name>
									<Type>BYTE</Type>
									<BitOffs>2376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_288</Name>
									<Type>BYTE</Type>
									<BitOffs>2384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_289</Name>
									<Type>BYTE</Type>
									<BitOffs>2392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_290</Name>
									<Type>BYTE</Type>
									<BitOffs>2400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_291</Name>
									<Type>BYTE</Type>
									<BitOffs>2408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_292</Name>
									<Type>BYTE</Type>
									<BitOffs>2416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_293</Name>
									<Type>BYTE</Type>
									<BitOffs>2424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_294</Name>
									<Type>BYTE</Type>
									<BitOffs>2432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_295</Name>
									<Type>BYTE</Type>
									<BitOffs>2440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_296</Name>
									<Type>BYTE</Type>
									<BitOffs>2448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_297</Name>
									<Type>BYTE</Type>
									<BitOffs>2456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_298</Name>
									<Type>BYTE</Type>
									<BitOffs>2464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_299</Name>
									<Type>BYTE</Type>
									<BitOffs>2472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_300</Name>
									<Type>BYTE</Type>
									<BitOffs>2480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_301</Name>
									<Type>BYTE</Type>
									<BitOffs>2488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_302</Name>
									<Type>BYTE</Type>
									<BitOffs>2496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_303</Name>
									<Type>BYTE</Type>
									<BitOffs>2504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_304</Name>
									<Type>BYTE</Type>
									<BitOffs>2512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_305</Name>
									<Type>BYTE</Type>
									<BitOffs>2520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_306</Name>
									<Type>BYTE</Type>
									<BitOffs>2528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_307</Name>
									<Type>BYTE</Type>
									<BitOffs>2536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_308</Name>
									<Type>BYTE</Type>
									<BitOffs>2544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_309</Name>
									<Type>BYTE</Type>
									<BitOffs>2552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_310</Name>
									<Type>BYTE</Type>
									<BitOffs>2560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_311</Name>
									<Type>BYTE</Type>
									<BitOffs>2568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_312</Name>
									<Type>BYTE</Type>
									<BitOffs>2576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_313</Name>
									<Type>BYTE</Type>
									<BitOffs>2584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_314</Name>
									<Type>BYTE</Type>
									<BitOffs>2592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_315</Name>
									<Type>BYTE</Type>
									<BitOffs>2600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_316</Name>
									<Type>BYTE</Type>
									<BitOffs>2608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_317</Name>
									<Type>BYTE</Type>
									<BitOffs>2616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_318</Name>
									<Type>BYTE</Type>
									<BitOffs>2624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_319</Name>
									<Type>BYTE</Type>
									<BitOffs>2632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_320</Name>
									<Type>BYTE</Type>
									<BitOffs>2640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_321</Name>
									<Type>BYTE</Type>
									<BitOffs>2648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_322</Name>
									<Type>BYTE</Type>
									<BitOffs>2656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_323</Name>
									<Type>BYTE</Type>
									<BitOffs>2664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_324</Name>
									<Type>BYTE</Type>
									<BitOffs>2672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_325</Name>
									<Type>BYTE</Type>
									<BitOffs>2680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_326</Name>
									<Type>BYTE</Type>
									<BitOffs>2688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_327</Name>
									<Type>BYTE</Type>
									<BitOffs>2696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_328</Name>
									<Type>BYTE</Type>
									<BitOffs>2704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_329</Name>
									<Type>BYTE</Type>
									<BitOffs>2712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_330</Name>
									<Type>BYTE</Type>
									<BitOffs>2720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_331</Name>
									<Type>BYTE</Type>
									<BitOffs>2728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_332</Name>
									<Type>BYTE</Type>
									<BitOffs>2736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_333</Name>
									<Type>BYTE</Type>
									<BitOffs>2744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_334</Name>
									<Type>BYTE</Type>
									<BitOffs>2752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_335</Name>
									<Type>BYTE</Type>
									<BitOffs>2760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_336</Name>
									<Type>BYTE</Type>
									<BitOffs>2768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_337</Name>
									<Type>BYTE</Type>
									<BitOffs>2776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_338</Name>
									<Type>BYTE</Type>
									<BitOffs>2784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_339</Name>
									<Type>BYTE</Type>
									<BitOffs>2792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_340</Name>
									<Type>BYTE</Type>
									<BitOffs>2800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_341</Name>
									<Type>BYTE</Type>
									<BitOffs>2808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_342</Name>
									<Type>BYTE</Type>
									<BitOffs>2816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_343</Name>
									<Type>BYTE</Type>
									<BitOffs>2824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_344</Name>
									<Type>BYTE</Type>
									<BitOffs>2832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_345</Name>
									<Type>BYTE</Type>
									<BitOffs>2840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_346</Name>
									<Type>BYTE</Type>
									<BitOffs>2848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_347</Name>
									<Type>BYTE</Type>
									<BitOffs>2856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_348</Name>
									<Type>BYTE</Type>
									<BitOffs>2864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_349</Name>
									<Type>BYTE</Type>
									<BitOffs>2872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_350</Name>
									<Type>BYTE</Type>
									<BitOffs>2880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_351</Name>
									<Type>BYTE</Type>
									<BitOffs>2888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_352</Name>
									<Type>BYTE</Type>
									<BitOffs>2896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_353</Name>
									<Type>BYTE</Type>
									<BitOffs>2904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_354</Name>
									<Type>BYTE</Type>
									<BitOffs>2912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_355</Name>
									<Type>BYTE</Type>
									<BitOffs>2920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_356</Name>
									<Type>BYTE</Type>
									<BitOffs>2928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_357</Name>
									<Type>BYTE</Type>
									<BitOffs>2936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_358</Name>
									<Type>BYTE</Type>
									<BitOffs>2944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_359</Name>
									<Type>BYTE</Type>
									<BitOffs>2952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_360</Name>
									<Type>BYTE</Type>
									<BitOffs>2960</BitOffs>
								</Var>
								<Var>
									<Name>User Data_361</Name>
									<Type>BYTE</Type>
									<BitOffs>2968</BitOffs>
								</Var>
								<Var>
									<Name>User Data_362</Name>
									<Type>BYTE</Type>
									<BitOffs>2976</BitOffs>
								</Var>
								<Var>
									<Name>User Data_363</Name>
									<Type>BYTE</Type>
									<BitOffs>2984</BitOffs>
								</Var>
								<Var>
									<Name>User Data_364</Name>
									<Type>BYTE</Type>
									<BitOffs>2992</BitOffs>
								</Var>
								<Var>
									<Name>User Data_365</Name>
									<Type>BYTE</Type>
									<BitOffs>3000</BitOffs>
								</Var>
								<Var>
									<Name>User Data_366</Name>
									<Type>BYTE</Type>
									<BitOffs>3008</BitOffs>
								</Var>
								<Var>
									<Name>User Data_367</Name>
									<Type>BYTE</Type>
									<BitOffs>3016</BitOffs>
								</Var>
								<Var>
									<Name>User Data_368</Name>
									<Type>BYTE</Type>
									<BitOffs>3024</BitOffs>
								</Var>
								<Var>
									<Name>User Data_369</Name>
									<Type>BYTE</Type>
									<BitOffs>3032</BitOffs>
								</Var>
								<Var>
									<Name>User Data_370</Name>
									<Type>BYTE</Type>
									<BitOffs>3040</BitOffs>
								</Var>
								<Var>
									<Name>User Data_371</Name>
									<Type>BYTE</Type>
									<BitOffs>3048</BitOffs>
								</Var>
								<Var>
									<Name>User Data_372</Name>
									<Type>BYTE</Type>
									<BitOffs>3056</BitOffs>
								</Var>
								<Var>
									<Name>User Data_373</Name>
									<Type>BYTE</Type>
									<BitOffs>3064</BitOffs>
								</Var>
								<Var>
									<Name>User Data_374</Name>
									<Type>BYTE</Type>
									<BitOffs>3072</BitOffs>
								</Var>
								<Var>
									<Name>User Data_375</Name>
									<Type>BYTE</Type>
									<BitOffs>3080</BitOffs>
								</Var>
								<Var>
									<Name>User Data_376</Name>
									<Type>BYTE</Type>
									<BitOffs>3088</BitOffs>
								</Var>
								<Var>
									<Name>User Data_377</Name>
									<Type>BYTE</Type>
									<BitOffs>3096</BitOffs>
								</Var>
								<Var>
									<Name>User Data_378</Name>
									<Type>BYTE</Type>
									<BitOffs>3104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_379</Name>
									<Type>BYTE</Type>
									<BitOffs>3112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_380</Name>
									<Type>BYTE</Type>
									<BitOffs>3120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_381</Name>
									<Type>BYTE</Type>
									<BitOffs>3128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_382</Name>
									<Type>BYTE</Type>
									<BitOffs>3136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_383</Name>
									<Type>BYTE</Type>
									<BitOffs>3144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_384</Name>
									<Type>BYTE</Type>
									<BitOffs>3152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_385</Name>
									<Type>BYTE</Type>
									<BitOffs>3160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_386</Name>
									<Type>BYTE</Type>
									<BitOffs>3168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_387</Name>
									<Type>BYTE</Type>
									<BitOffs>3176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_388</Name>
									<Type>BYTE</Type>
									<BitOffs>3184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_389</Name>
									<Type>BYTE</Type>
									<BitOffs>3192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_390</Name>
									<Type>BYTE</Type>
									<BitOffs>3200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_391</Name>
									<Type>BYTE</Type>
									<BitOffs>3208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_392</Name>
									<Type>BYTE</Type>
									<BitOffs>3216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_393</Name>
									<Type>BYTE</Type>
									<BitOffs>3224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_394</Name>
									<Type>BYTE</Type>
									<BitOffs>3232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_395</Name>
									<Type>BYTE</Type>
									<BitOffs>3240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_396</Name>
									<Type>BYTE</Type>
									<BitOffs>3248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_397</Name>
									<Type>BYTE</Type>
									<BitOffs>3256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_398</Name>
									<Type>BYTE</Type>
									<BitOffs>3264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_399</Name>
									<Type>BYTE</Type>
									<BitOffs>3272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_400</Name>
									<Type>BYTE</Type>
									<BitOffs>3280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_401</Name>
									<Type>BYTE</Type>
									<BitOffs>3288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_402</Name>
									<Type>BYTE</Type>
									<BitOffs>3296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_403</Name>
									<Type>BYTE</Type>
									<BitOffs>3304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_404</Name>
									<Type>BYTE</Type>
									<BitOffs>3312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_405</Name>
									<Type>BYTE</Type>
									<BitOffs>3320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_406</Name>
									<Type>BYTE</Type>
									<BitOffs>3328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_407</Name>
									<Type>BYTE</Type>
									<BitOffs>3336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_408</Name>
									<Type>BYTE</Type>
									<BitOffs>3344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_409</Name>
									<Type>BYTE</Type>
									<BitOffs>3352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_410</Name>
									<Type>BYTE</Type>
									<BitOffs>3360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_411</Name>
									<Type>BYTE</Type>
									<BitOffs>3368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_412</Name>
									<Type>BYTE</Type>
									<BitOffs>3376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_413</Name>
									<Type>BYTE</Type>
									<BitOffs>3384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_414</Name>
									<Type>BYTE</Type>
									<BitOffs>3392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_415</Name>
									<Type>BYTE</Type>
									<BitOffs>3400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_416</Name>
									<Type>BYTE</Type>
									<BitOffs>3408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_417</Name>
									<Type>BYTE</Type>
									<BitOffs>3416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_418</Name>
									<Type>BYTE</Type>
									<BitOffs>3424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_419</Name>
									<Type>BYTE</Type>
									<BitOffs>3432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_420</Name>
									<Type>BYTE</Type>
									<BitOffs>3440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_421</Name>
									<Type>BYTE</Type>
									<BitOffs>3448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_422</Name>
									<Type>BYTE</Type>
									<BitOffs>3456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_423</Name>
									<Type>BYTE</Type>
									<BitOffs>3464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_424</Name>
									<Type>BYTE</Type>
									<BitOffs>3472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_425</Name>
									<Type>BYTE</Type>
									<BitOffs>3480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_426</Name>
									<Type>BYTE</Type>
									<BitOffs>3488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_427</Name>
									<Type>BYTE</Type>
									<BitOffs>3496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_428</Name>
									<Type>BYTE</Type>
									<BitOffs>3504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_429</Name>
									<Type>BYTE</Type>
									<BitOffs>3512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_430</Name>
									<Type>BYTE</Type>
									<BitOffs>3520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_431</Name>
									<Type>BYTE</Type>
									<BitOffs>3528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_432</Name>
									<Type>BYTE</Type>
									<BitOffs>3536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_433</Name>
									<Type>BYTE</Type>
									<BitOffs>3544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_434</Name>
									<Type>BYTE</Type>
									<BitOffs>3552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_435</Name>
									<Type>BYTE</Type>
									<BitOffs>3560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_436</Name>
									<Type>BYTE</Type>
									<BitOffs>3568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_437</Name>
									<Type>BYTE</Type>
									<BitOffs>3576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_438</Name>
									<Type>BYTE</Type>
									<BitOffs>3584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_439</Name>
									<Type>BYTE</Type>
									<BitOffs>3592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_440</Name>
									<Type>BYTE</Type>
									<BitOffs>3600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_441</Name>
									<Type>BYTE</Type>
									<BitOffs>3608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_442</Name>
									<Type>BYTE</Type>
									<BitOffs>3616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_443</Name>
									<Type>BYTE</Type>
									<BitOffs>3624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_444</Name>
									<Type>BYTE</Type>
									<BitOffs>3632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_445</Name>
									<Type>BYTE</Type>
									<BitOffs>3640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_446</Name>
									<Type>BYTE</Type>
									<BitOffs>3648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_447</Name>
									<Type>BYTE</Type>
									<BitOffs>3656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_448</Name>
									<Type>BYTE</Type>
									<BitOffs>3664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_449</Name>
									<Type>BYTE</Type>
									<BitOffs>3672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_450</Name>
									<Type>BYTE</Type>
									<BitOffs>3680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_451</Name>
									<Type>BYTE</Type>
									<BitOffs>3688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_452</Name>
									<Type>BYTE</Type>
									<BitOffs>3696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_453</Name>
									<Type>BYTE</Type>
									<BitOffs>3704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_454</Name>
									<Type>BYTE</Type>
									<BitOffs>3712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_455</Name>
									<Type>BYTE</Type>
									<BitOffs>3720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_456</Name>
									<Type>BYTE</Type>
									<BitOffs>3728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_457</Name>
									<Type>BYTE</Type>
									<BitOffs>3736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_458</Name>
									<Type>BYTE</Type>
									<BitOffs>3744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_459</Name>
									<Type>BYTE</Type>
									<BitOffs>3752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_460</Name>
									<Type>BYTE</Type>
									<BitOffs>3760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_461</Name>
									<Type>BYTE</Type>
									<BitOffs>3768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_462</Name>
									<Type>BYTE</Type>
									<BitOffs>3776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_463</Name>
									<Type>BYTE</Type>
									<BitOffs>3784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_464</Name>
									<Type>BYTE</Type>
									<BitOffs>3792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_465</Name>
									<Type>BYTE</Type>
									<BitOffs>3800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_466</Name>
									<Type>BYTE</Type>
									<BitOffs>3808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_467</Name>
									<Type>BYTE</Type>
									<BitOffs>3816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_468</Name>
									<Type>BYTE</Type>
									<BitOffs>3824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_469</Name>
									<Type>BYTE</Type>
									<BitOffs>3832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_470</Name>
									<Type>BYTE</Type>
									<BitOffs>3840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_471</Name>
									<Type>BYTE</Type>
									<BitOffs>3848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_472</Name>
									<Type>BYTE</Type>
									<BitOffs>3856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_473</Name>
									<Type>BYTE</Type>
									<BitOffs>3864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_474</Name>
									<Type>BYTE</Type>
									<BitOffs>3872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_475</Name>
									<Type>BYTE</Type>
									<BitOffs>3880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_476</Name>
									<Type>BYTE</Type>
									<BitOffs>3888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_477</Name>
									<Type>BYTE</Type>
									<BitOffs>3896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_478</Name>
									<Type>BYTE</Type>
									<BitOffs>3904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_479</Name>
									<Type>BYTE</Type>
									<BitOffs>3912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_480</Name>
									<Type>BYTE</Type>
									<BitOffs>3920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_481</Name>
									<Type>BYTE</Type>
									<BitOffs>3928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_482</Name>
									<Type>BYTE</Type>
									<BitOffs>3936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_483</Name>
									<Type>BYTE</Type>
									<BitOffs>3944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_484</Name>
									<Type>BYTE</Type>
									<BitOffs>3952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_485</Name>
									<Type>BYTE</Type>
									<BitOffs>3960</BitOffs>
								</Var>
								<Var>
									<Name>User Data_486</Name>
									<Type>BYTE</Type>
									<BitOffs>3968</BitOffs>
								</Var>
								<Var>
									<Name>User Data_487</Name>
									<Type>BYTE</Type>
									<BitOffs>3976</BitOffs>
								</Var>
							</Vars>
						</MasterConnection>
					</EthernetIp>
				</Box>
				<Box Id="29" BoxType="9134">
					<Name>BCR_S7004_01</Name>
					<Comment><![CDATA[<INFO>

</INFO>
<EDS>
C:\TwinCAT\3.1\Config\Io\EtherNetIP\0678077313070100.eds
</EDS>
]]></Comment>
					<ImageId>263</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>State</Name>
							<Comment><![CDATA[0x8000 = Remote Node has no connections
0x4000 = Remote Node is not reachable
0x2000 = TCP Client: initialization failed
0x1000 = UDP Client: initialization failed
0x0X00 = reserved
0x0001 = 1st Connection disconnected
0x0002 = 2nd Connection disconnected
0x0004 = 3rd Connection disconnected
   ...
0x0080 = 8th Connection disconnected
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>3984</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>Ctrl</Name>
							<Type>UINT</Type>
							<BitOffs>3984</BitOffs>
						</Var>
					</Vars>
					<EthernetIp NewSlavePara="1d00000000000000000000000000000000000000000000000000000000000000000000000c0000006c000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000cc9a8c000000000000000000000800001001e000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" EdsFilePath="0678077313070100.eds">
						<MasterConnection Id="2" ConnectionPara="000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000055aaffffffffffffffffffffffffffaa55000000000000000000000000000000000000000000000000000000000000000000000000000000860100877e87ba00981e8780f0f62c86ffffffffffffffaa5500000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000055aaffd5802b00000000000000000000000000000000000000000000000055aaffffffffffffffffffffffd5802b0000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000055aaffffaa5500000000000000" AssemblyPara="020000a0010000000100000000000000000000000b00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000f00100000000000000000000020000001500000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000f00100000100000000000000020000000000000000000000000000000000000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" ConnectionType="-2147483587">
							<Name>Connection 2 (Input/Output)</Name>
							<ImageId>86</ImageId>
							<Vars VarGrpType="1" InsertType="1">
								<Name>Inputs</Name>
								<Var>
									<Name>Trigger Ready</Name>
									<Type>BIT</Type>
									<BitOffs>4000</BitOffs>
								</Var>
								<Var>
									<Name>Trigger Ack</Name>
									<Type>BIT</Type>
									<BitOffs>4001</BitOffs>
								</Var>
								<Var>
									<Name>Acquiring</Name>
									<Type>BIT</Type>
									<BitOffs>4002</BitOffs>
								</Var>
								<Var>
									<Name>Missed Acq</Name>
									<Type>BIT</Type>
									<BitOffs>4003</BitOffs>
								</Var>
								<Var>
									<Name>noname0_arrBIT</Name>
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
									<BitOffs>4004</BitOffs>
								</Var>
								<Var>
									<Name>Decoding</Name>
									<Type>BIT</Type>
									<BitOffs>4008</BitOffs>
								</Var>
								<Var>
									<Name>Decode Complete</Name>
									<Type>BIT</Type>
									<BitOffs>4009</BitOffs>
								</Var>
								<Var>
									<Name>Results Buffer Overrun</Name>
									<Type>BIT</Type>
									<BitOffs>4010</BitOffs>
								</Var>
								<Var>
									<Name>Results Available</Name>
									<Type>BIT</Type>
									<BitOffs>4011</BitOffs>
								</Var>
								<Var>
									<Name>noname1_arrBIT</Name>
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
									<BitOffs>4012</BitOffs>
								</Var>
								<Var>
									<Name>General Fault</Name>
									<Type>BIT</Type>
									<BitOffs>4015</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 0</Name>
									<Type>BIT</Type>
									<BitOffs>4016</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 1</Name>
									<Type>BIT</Type>
									<BitOffs>4017</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 2</Name>
									<Type>BIT</Type>
									<BitOffs>4018</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 3</Name>
									<Type>BIT</Type>
									<BitOffs>4019</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 4</Name>
									<Type>BIT</Type>
									<BitOffs>4020</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 5</Name>
									<Type>BIT</Type>
									<BitOffs>4021</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 6</Name>
									<Type>BIT</Type>
									<BitOffs>4022</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event Ack 7</Name>
									<Type>BIT</Type>
									<BitOffs>4023</BitOffs>
								</Var>
								<Var>
									<Name>noname2_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000003}">ARRAY [0..2] OF BYTE</Type>
									<BitOffs>4024</BitOffs>
								</Var>
								<Var>
									<Name>Trigger ID</Name>
									<Type>UINT</Type>
									<BitOffs>4048</BitOffs>
								</Var>
								<Var>
									<Name>Result ID</Name>
									<Type>UINT</Type>
									<BitOffs>4064</BitOffs>
								</Var>
								<Var>
									<Name>Result Code</Name>
									<Type>UINT</Type>
									<BitOffs>4080</BitOffs>
								</Var>
								<Var>
									<Name>Result Extended</Name>
									<Type>UINT</Type>
									<BitOffs>4096</BitOffs>
								</Var>
								<Var>
									<Name>Result Length</Name>
									<Type>UINT</Type>
									<BitOffs>4112</BitOffs>
								</Var>
								<Var>
									<Name>Result Data</Name>
									<Type>BYTE</Type>
									<BitOffs>4128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_1</Name>
									<Type>BYTE</Type>
									<BitOffs>4136</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_2</Name>
									<Type>BYTE</Type>
									<BitOffs>4144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_3</Name>
									<Type>BYTE</Type>
									<BitOffs>4152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_4</Name>
									<Type>BYTE</Type>
									<BitOffs>4160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_5</Name>
									<Type>BYTE</Type>
									<BitOffs>4168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_6</Name>
									<Type>BYTE</Type>
									<BitOffs>4176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_7</Name>
									<Type>BYTE</Type>
									<BitOffs>4184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_8</Name>
									<Type>BYTE</Type>
									<BitOffs>4192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_9</Name>
									<Type>BYTE</Type>
									<BitOffs>4200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_10</Name>
									<Type>BYTE</Type>
									<BitOffs>4208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_11</Name>
									<Type>BYTE</Type>
									<BitOffs>4216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_12</Name>
									<Type>BYTE</Type>
									<BitOffs>4224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_13</Name>
									<Type>BYTE</Type>
									<BitOffs>4232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_14</Name>
									<Type>BYTE</Type>
									<BitOffs>4240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_15</Name>
									<Type>BYTE</Type>
									<BitOffs>4248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_16</Name>
									<Type>BYTE</Type>
									<BitOffs>4256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_17</Name>
									<Type>BYTE</Type>
									<BitOffs>4264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_18</Name>
									<Type>BYTE</Type>
									<BitOffs>4272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_19</Name>
									<Type>BYTE</Type>
									<BitOffs>4280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_20</Name>
									<Type>BYTE</Type>
									<BitOffs>4288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_21</Name>
									<Type>BYTE</Type>
									<BitOffs>4296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_22</Name>
									<Type>BYTE</Type>
									<BitOffs>4304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_23</Name>
									<Type>BYTE</Type>
									<BitOffs>4312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_24</Name>
									<Type>BYTE</Type>
									<BitOffs>4320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_25</Name>
									<Type>BYTE</Type>
									<BitOffs>4328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_26</Name>
									<Type>BYTE</Type>
									<BitOffs>4336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_27</Name>
									<Type>BYTE</Type>
									<BitOffs>4344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_28</Name>
									<Type>BYTE</Type>
									<BitOffs>4352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_29</Name>
									<Type>BYTE</Type>
									<BitOffs>4360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_30</Name>
									<Type>BYTE</Type>
									<BitOffs>4368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_31</Name>
									<Type>BYTE</Type>
									<BitOffs>4376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_32</Name>
									<Type>BYTE</Type>
									<BitOffs>4384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_33</Name>
									<Type>BYTE</Type>
									<BitOffs>4392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_34</Name>
									<Type>BYTE</Type>
									<BitOffs>4400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_35</Name>
									<Type>BYTE</Type>
									<BitOffs>4408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_36</Name>
									<Type>BYTE</Type>
									<BitOffs>4416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_37</Name>
									<Type>BYTE</Type>
									<BitOffs>4424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_38</Name>
									<Type>BYTE</Type>
									<BitOffs>4432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_39</Name>
									<Type>BYTE</Type>
									<BitOffs>4440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_40</Name>
									<Type>BYTE</Type>
									<BitOffs>4448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_41</Name>
									<Type>BYTE</Type>
									<BitOffs>4456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_42</Name>
									<Type>BYTE</Type>
									<BitOffs>4464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_43</Name>
									<Type>BYTE</Type>
									<BitOffs>4472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_44</Name>
									<Type>BYTE</Type>
									<BitOffs>4480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_45</Name>
									<Type>BYTE</Type>
									<BitOffs>4488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_46</Name>
									<Type>BYTE</Type>
									<BitOffs>4496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_47</Name>
									<Type>BYTE</Type>
									<BitOffs>4504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_48</Name>
									<Type>BYTE</Type>
									<BitOffs>4512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_49</Name>
									<Type>BYTE</Type>
									<BitOffs>4520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_50</Name>
									<Type>BYTE</Type>
									<BitOffs>4528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_51</Name>
									<Type>BYTE</Type>
									<BitOffs>4536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_52</Name>
									<Type>BYTE</Type>
									<BitOffs>4544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_53</Name>
									<Type>BYTE</Type>
									<BitOffs>4552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_54</Name>
									<Type>BYTE</Type>
									<BitOffs>4560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_55</Name>
									<Type>BYTE</Type>
									<BitOffs>4568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_56</Name>
									<Type>BYTE</Type>
									<BitOffs>4576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_57</Name>
									<Type>BYTE</Type>
									<BitOffs>4584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_58</Name>
									<Type>BYTE</Type>
									<BitOffs>4592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_59</Name>
									<Type>BYTE</Type>
									<BitOffs>4600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_60</Name>
									<Type>BYTE</Type>
									<BitOffs>4608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_61</Name>
									<Type>BYTE</Type>
									<BitOffs>4616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_62</Name>
									<Type>BYTE</Type>
									<BitOffs>4624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_63</Name>
									<Type>BYTE</Type>
									<BitOffs>4632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_64</Name>
									<Type>BYTE</Type>
									<BitOffs>4640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_65</Name>
									<Type>BYTE</Type>
									<BitOffs>4648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_66</Name>
									<Type>BYTE</Type>
									<BitOffs>4656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_67</Name>
									<Type>BYTE</Type>
									<BitOffs>4664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_68</Name>
									<Type>BYTE</Type>
									<BitOffs>4672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_69</Name>
									<Type>BYTE</Type>
									<BitOffs>4680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_70</Name>
									<Type>BYTE</Type>
									<BitOffs>4688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_71</Name>
									<Type>BYTE</Type>
									<BitOffs>4696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_72</Name>
									<Type>BYTE</Type>
									<BitOffs>4704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_73</Name>
									<Type>BYTE</Type>
									<BitOffs>4712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_74</Name>
									<Type>BYTE</Type>
									<BitOffs>4720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_75</Name>
									<Type>BYTE</Type>
									<BitOffs>4728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_76</Name>
									<Type>BYTE</Type>
									<BitOffs>4736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_77</Name>
									<Type>BYTE</Type>
									<BitOffs>4744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_78</Name>
									<Type>BYTE</Type>
									<BitOffs>4752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_79</Name>
									<Type>BYTE</Type>
									<BitOffs>4760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_80</Name>
									<Type>BYTE</Type>
									<BitOffs>4768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_81</Name>
									<Type>BYTE</Type>
									<BitOffs>4776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_82</Name>
									<Type>BYTE</Type>
									<BitOffs>4784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_83</Name>
									<Type>BYTE</Type>
									<BitOffs>4792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_84</Name>
									<Type>BYTE</Type>
									<BitOffs>4800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_85</Name>
									<Type>BYTE</Type>
									<BitOffs>4808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_86</Name>
									<Type>BYTE</Type>
									<BitOffs>4816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_87</Name>
									<Type>BYTE</Type>
									<BitOffs>4824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_88</Name>
									<Type>BYTE</Type>
									<BitOffs>4832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_89</Name>
									<Type>BYTE</Type>
									<BitOffs>4840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_90</Name>
									<Type>BYTE</Type>
									<BitOffs>4848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_91</Name>
									<Type>BYTE</Type>
									<BitOffs>4856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_92</Name>
									<Type>BYTE</Type>
									<BitOffs>4864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_93</Name>
									<Type>BYTE</Type>
									<BitOffs>4872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_94</Name>
									<Type>BYTE</Type>
									<BitOffs>4880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_95</Name>
									<Type>BYTE</Type>
									<BitOffs>4888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_96</Name>
									<Type>BYTE</Type>
									<BitOffs>4896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_97</Name>
									<Type>BYTE</Type>
									<BitOffs>4904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_98</Name>
									<Type>BYTE</Type>
									<BitOffs>4912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_99</Name>
									<Type>BYTE</Type>
									<BitOffs>4920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_100</Name>
									<Type>BYTE</Type>
									<BitOffs>4928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_101</Name>
									<Type>BYTE</Type>
									<BitOffs>4936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_102</Name>
									<Type>BYTE</Type>
									<BitOffs>4944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_103</Name>
									<Type>BYTE</Type>
									<BitOffs>4952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_104</Name>
									<Type>BYTE</Type>
									<BitOffs>4960</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_105</Name>
									<Type>BYTE</Type>
									<BitOffs>4968</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_106</Name>
									<Type>BYTE</Type>
									<BitOffs>4976</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_107</Name>
									<Type>BYTE</Type>
									<BitOffs>4984</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_108</Name>
									<Type>BYTE</Type>
									<BitOffs>4992</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_109</Name>
									<Type>BYTE</Type>
									<BitOffs>5000</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_110</Name>
									<Type>BYTE</Type>
									<BitOffs>5008</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_111</Name>
									<Type>BYTE</Type>
									<BitOffs>5016</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_112</Name>
									<Type>BYTE</Type>
									<BitOffs>5024</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_113</Name>
									<Type>BYTE</Type>
									<BitOffs>5032</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_114</Name>
									<Type>BYTE</Type>
									<BitOffs>5040</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_115</Name>
									<Type>BYTE</Type>
									<BitOffs>5048</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_116</Name>
									<Type>BYTE</Type>
									<BitOffs>5056</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_117</Name>
									<Type>BYTE</Type>
									<BitOffs>5064</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_118</Name>
									<Type>BYTE</Type>
									<BitOffs>5072</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_119</Name>
									<Type>BYTE</Type>
									<BitOffs>5080</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_120</Name>
									<Type>BYTE</Type>
									<BitOffs>5088</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_121</Name>
									<Type>BYTE</Type>
									<BitOffs>5096</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_122</Name>
									<Type>BYTE</Type>
									<BitOffs>5104</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_123</Name>
									<Type>BYTE</Type>
									<BitOffs>5112</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_124</Name>
									<Type>BYTE</Type>
									<BitOffs>5120</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_125</Name>
									<Type>BYTE</Type>
									<BitOffs>5128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_126</Name>
									<Type>BYTE</Type>
									<BitOffs>5136</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_127</Name>
									<Type>BYTE</Type>
									<BitOffs>5144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_128</Name>
									<Type>BYTE</Type>
									<BitOffs>5152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_129</Name>
									<Type>BYTE</Type>
									<BitOffs>5160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_130</Name>
									<Type>BYTE</Type>
									<BitOffs>5168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_131</Name>
									<Type>BYTE</Type>
									<BitOffs>5176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_132</Name>
									<Type>BYTE</Type>
									<BitOffs>5184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_133</Name>
									<Type>BYTE</Type>
									<BitOffs>5192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_134</Name>
									<Type>BYTE</Type>
									<BitOffs>5200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_135</Name>
									<Type>BYTE</Type>
									<BitOffs>5208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_136</Name>
									<Type>BYTE</Type>
									<BitOffs>5216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_137</Name>
									<Type>BYTE</Type>
									<BitOffs>5224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_138</Name>
									<Type>BYTE</Type>
									<BitOffs>5232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_139</Name>
									<Type>BYTE</Type>
									<BitOffs>5240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_140</Name>
									<Type>BYTE</Type>
									<BitOffs>5248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_141</Name>
									<Type>BYTE</Type>
									<BitOffs>5256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_142</Name>
									<Type>BYTE</Type>
									<BitOffs>5264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_143</Name>
									<Type>BYTE</Type>
									<BitOffs>5272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_144</Name>
									<Type>BYTE</Type>
									<BitOffs>5280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_145</Name>
									<Type>BYTE</Type>
									<BitOffs>5288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_146</Name>
									<Type>BYTE</Type>
									<BitOffs>5296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_147</Name>
									<Type>BYTE</Type>
									<BitOffs>5304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_148</Name>
									<Type>BYTE</Type>
									<BitOffs>5312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_149</Name>
									<Type>BYTE</Type>
									<BitOffs>5320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_150</Name>
									<Type>BYTE</Type>
									<BitOffs>5328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_151</Name>
									<Type>BYTE</Type>
									<BitOffs>5336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_152</Name>
									<Type>BYTE</Type>
									<BitOffs>5344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_153</Name>
									<Type>BYTE</Type>
									<BitOffs>5352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_154</Name>
									<Type>BYTE</Type>
									<BitOffs>5360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_155</Name>
									<Type>BYTE</Type>
									<BitOffs>5368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_156</Name>
									<Type>BYTE</Type>
									<BitOffs>5376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_157</Name>
									<Type>BYTE</Type>
									<BitOffs>5384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_158</Name>
									<Type>BYTE</Type>
									<BitOffs>5392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_159</Name>
									<Type>BYTE</Type>
									<BitOffs>5400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_160</Name>
									<Type>BYTE</Type>
									<BitOffs>5408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_161</Name>
									<Type>BYTE</Type>
									<BitOffs>5416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_162</Name>
									<Type>BYTE</Type>
									<BitOffs>5424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_163</Name>
									<Type>BYTE</Type>
									<BitOffs>5432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_164</Name>
									<Type>BYTE</Type>
									<BitOffs>5440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_165</Name>
									<Type>BYTE</Type>
									<BitOffs>5448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_166</Name>
									<Type>BYTE</Type>
									<BitOffs>5456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_167</Name>
									<Type>BYTE</Type>
									<BitOffs>5464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_168</Name>
									<Type>BYTE</Type>
									<BitOffs>5472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_169</Name>
									<Type>BYTE</Type>
									<BitOffs>5480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_170</Name>
									<Type>BYTE</Type>
									<BitOffs>5488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_171</Name>
									<Type>BYTE</Type>
									<BitOffs>5496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_172</Name>
									<Type>BYTE</Type>
									<BitOffs>5504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_173</Name>
									<Type>BYTE</Type>
									<BitOffs>5512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_174</Name>
									<Type>BYTE</Type>
									<BitOffs>5520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_175</Name>
									<Type>BYTE</Type>
									<BitOffs>5528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_176</Name>
									<Type>BYTE</Type>
									<BitOffs>5536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_177</Name>
									<Type>BYTE</Type>
									<BitOffs>5544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_178</Name>
									<Type>BYTE</Type>
									<BitOffs>5552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_179</Name>
									<Type>BYTE</Type>
									<BitOffs>5560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_180</Name>
									<Type>BYTE</Type>
									<BitOffs>5568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_181</Name>
									<Type>BYTE</Type>
									<BitOffs>5576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_182</Name>
									<Type>BYTE</Type>
									<BitOffs>5584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_183</Name>
									<Type>BYTE</Type>
									<BitOffs>5592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_184</Name>
									<Type>BYTE</Type>
									<BitOffs>5600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_185</Name>
									<Type>BYTE</Type>
									<BitOffs>5608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_186</Name>
									<Type>BYTE</Type>
									<BitOffs>5616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_187</Name>
									<Type>BYTE</Type>
									<BitOffs>5624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_188</Name>
									<Type>BYTE</Type>
									<BitOffs>5632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_189</Name>
									<Type>BYTE</Type>
									<BitOffs>5640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_190</Name>
									<Type>BYTE</Type>
									<BitOffs>5648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_191</Name>
									<Type>BYTE</Type>
									<BitOffs>5656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_192</Name>
									<Type>BYTE</Type>
									<BitOffs>5664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_193</Name>
									<Type>BYTE</Type>
									<BitOffs>5672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_194</Name>
									<Type>BYTE</Type>
									<BitOffs>5680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_195</Name>
									<Type>BYTE</Type>
									<BitOffs>5688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_196</Name>
									<Type>BYTE</Type>
									<BitOffs>5696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_197</Name>
									<Type>BYTE</Type>
									<BitOffs>5704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_198</Name>
									<Type>BYTE</Type>
									<BitOffs>5712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_199</Name>
									<Type>BYTE</Type>
									<BitOffs>5720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_200</Name>
									<Type>BYTE</Type>
									<BitOffs>5728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_201</Name>
									<Type>BYTE</Type>
									<BitOffs>5736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_202</Name>
									<Type>BYTE</Type>
									<BitOffs>5744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_203</Name>
									<Type>BYTE</Type>
									<BitOffs>5752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_204</Name>
									<Type>BYTE</Type>
									<BitOffs>5760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_205</Name>
									<Type>BYTE</Type>
									<BitOffs>5768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_206</Name>
									<Type>BYTE</Type>
									<BitOffs>5776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_207</Name>
									<Type>BYTE</Type>
									<BitOffs>5784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_208</Name>
									<Type>BYTE</Type>
									<BitOffs>5792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_209</Name>
									<Type>BYTE</Type>
									<BitOffs>5800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_210</Name>
									<Type>BYTE</Type>
									<BitOffs>5808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_211</Name>
									<Type>BYTE</Type>
									<BitOffs>5816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_212</Name>
									<Type>BYTE</Type>
									<BitOffs>5824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_213</Name>
									<Type>BYTE</Type>
									<BitOffs>5832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_214</Name>
									<Type>BYTE</Type>
									<BitOffs>5840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_215</Name>
									<Type>BYTE</Type>
									<BitOffs>5848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_216</Name>
									<Type>BYTE</Type>
									<BitOffs>5856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_217</Name>
									<Type>BYTE</Type>
									<BitOffs>5864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_218</Name>
									<Type>BYTE</Type>
									<BitOffs>5872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_219</Name>
									<Type>BYTE</Type>
									<BitOffs>5880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_220</Name>
									<Type>BYTE</Type>
									<BitOffs>5888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_221</Name>
									<Type>BYTE</Type>
									<BitOffs>5896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_222</Name>
									<Type>BYTE</Type>
									<BitOffs>5904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_223</Name>
									<Type>BYTE</Type>
									<BitOffs>5912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_224</Name>
									<Type>BYTE</Type>
									<BitOffs>5920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_225</Name>
									<Type>BYTE</Type>
									<BitOffs>5928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_226</Name>
									<Type>BYTE</Type>
									<BitOffs>5936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_227</Name>
									<Type>BYTE</Type>
									<BitOffs>5944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_228</Name>
									<Type>BYTE</Type>
									<BitOffs>5952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_229</Name>
									<Type>BYTE</Type>
									<BitOffs>5960</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_230</Name>
									<Type>BYTE</Type>
									<BitOffs>5968</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_231</Name>
									<Type>BYTE</Type>
									<BitOffs>5976</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_232</Name>
									<Type>BYTE</Type>
									<BitOffs>5984</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_233</Name>
									<Type>BYTE</Type>
									<BitOffs>5992</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_234</Name>
									<Type>BYTE</Type>
									<BitOffs>6000</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_235</Name>
									<Type>BYTE</Type>
									<BitOffs>6008</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_236</Name>
									<Type>BYTE</Type>
									<BitOffs>6016</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_237</Name>
									<Type>BYTE</Type>
									<BitOffs>6024</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_238</Name>
									<Type>BYTE</Type>
									<BitOffs>6032</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_239</Name>
									<Type>BYTE</Type>
									<BitOffs>6040</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_240</Name>
									<Type>BYTE</Type>
									<BitOffs>6048</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_241</Name>
									<Type>BYTE</Type>
									<BitOffs>6056</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_242</Name>
									<Type>BYTE</Type>
									<BitOffs>6064</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_243</Name>
									<Type>BYTE</Type>
									<BitOffs>6072</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_244</Name>
									<Type>BYTE</Type>
									<BitOffs>6080</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_245</Name>
									<Type>BYTE</Type>
									<BitOffs>6088</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_246</Name>
									<Type>BYTE</Type>
									<BitOffs>6096</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_247</Name>
									<Type>BYTE</Type>
									<BitOffs>6104</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_248</Name>
									<Type>BYTE</Type>
									<BitOffs>6112</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_249</Name>
									<Type>BYTE</Type>
									<BitOffs>6120</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_250</Name>
									<Type>BYTE</Type>
									<BitOffs>6128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_251</Name>
									<Type>BYTE</Type>
									<BitOffs>6136</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_252</Name>
									<Type>BYTE</Type>
									<BitOffs>6144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_253</Name>
									<Type>BYTE</Type>
									<BitOffs>6152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_254</Name>
									<Type>BYTE</Type>
									<BitOffs>6160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_255</Name>
									<Type>BYTE</Type>
									<BitOffs>6168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_256</Name>
									<Type>BYTE</Type>
									<BitOffs>6176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_257</Name>
									<Type>BYTE</Type>
									<BitOffs>6184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_258</Name>
									<Type>BYTE</Type>
									<BitOffs>6192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_259</Name>
									<Type>BYTE</Type>
									<BitOffs>6200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_260</Name>
									<Type>BYTE</Type>
									<BitOffs>6208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_261</Name>
									<Type>BYTE</Type>
									<BitOffs>6216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_262</Name>
									<Type>BYTE</Type>
									<BitOffs>6224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_263</Name>
									<Type>BYTE</Type>
									<BitOffs>6232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_264</Name>
									<Type>BYTE</Type>
									<BitOffs>6240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_265</Name>
									<Type>BYTE</Type>
									<BitOffs>6248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_266</Name>
									<Type>BYTE</Type>
									<BitOffs>6256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_267</Name>
									<Type>BYTE</Type>
									<BitOffs>6264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_268</Name>
									<Type>BYTE</Type>
									<BitOffs>6272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_269</Name>
									<Type>BYTE</Type>
									<BitOffs>6280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_270</Name>
									<Type>BYTE</Type>
									<BitOffs>6288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_271</Name>
									<Type>BYTE</Type>
									<BitOffs>6296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_272</Name>
									<Type>BYTE</Type>
									<BitOffs>6304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_273</Name>
									<Type>BYTE</Type>
									<BitOffs>6312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_274</Name>
									<Type>BYTE</Type>
									<BitOffs>6320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_275</Name>
									<Type>BYTE</Type>
									<BitOffs>6328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_276</Name>
									<Type>BYTE</Type>
									<BitOffs>6336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_277</Name>
									<Type>BYTE</Type>
									<BitOffs>6344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_278</Name>
									<Type>BYTE</Type>
									<BitOffs>6352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_279</Name>
									<Type>BYTE</Type>
									<BitOffs>6360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_280</Name>
									<Type>BYTE</Type>
									<BitOffs>6368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_281</Name>
									<Type>BYTE</Type>
									<BitOffs>6376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_282</Name>
									<Type>BYTE</Type>
									<BitOffs>6384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_283</Name>
									<Type>BYTE</Type>
									<BitOffs>6392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_284</Name>
									<Type>BYTE</Type>
									<BitOffs>6400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_285</Name>
									<Type>BYTE</Type>
									<BitOffs>6408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_286</Name>
									<Type>BYTE</Type>
									<BitOffs>6416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_287</Name>
									<Type>BYTE</Type>
									<BitOffs>6424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_288</Name>
									<Type>BYTE</Type>
									<BitOffs>6432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_289</Name>
									<Type>BYTE</Type>
									<BitOffs>6440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_290</Name>
									<Type>BYTE</Type>
									<BitOffs>6448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_291</Name>
									<Type>BYTE</Type>
									<BitOffs>6456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_292</Name>
									<Type>BYTE</Type>
									<BitOffs>6464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_293</Name>
									<Type>BYTE</Type>
									<BitOffs>6472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_294</Name>
									<Type>BYTE</Type>
									<BitOffs>6480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_295</Name>
									<Type>BYTE</Type>
									<BitOffs>6488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_296</Name>
									<Type>BYTE</Type>
									<BitOffs>6496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_297</Name>
									<Type>BYTE</Type>
									<BitOffs>6504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_298</Name>
									<Type>BYTE</Type>
									<BitOffs>6512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_299</Name>
									<Type>BYTE</Type>
									<BitOffs>6520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_300</Name>
									<Type>BYTE</Type>
									<BitOffs>6528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_301</Name>
									<Type>BYTE</Type>
									<BitOffs>6536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_302</Name>
									<Type>BYTE</Type>
									<BitOffs>6544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_303</Name>
									<Type>BYTE</Type>
									<BitOffs>6552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_304</Name>
									<Type>BYTE</Type>
									<BitOffs>6560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_305</Name>
									<Type>BYTE</Type>
									<BitOffs>6568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_306</Name>
									<Type>BYTE</Type>
									<BitOffs>6576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_307</Name>
									<Type>BYTE</Type>
									<BitOffs>6584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_308</Name>
									<Type>BYTE</Type>
									<BitOffs>6592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_309</Name>
									<Type>BYTE</Type>
									<BitOffs>6600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_310</Name>
									<Type>BYTE</Type>
									<BitOffs>6608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_311</Name>
									<Type>BYTE</Type>
									<BitOffs>6616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_312</Name>
									<Type>BYTE</Type>
									<BitOffs>6624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_313</Name>
									<Type>BYTE</Type>
									<BitOffs>6632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_314</Name>
									<Type>BYTE</Type>
									<BitOffs>6640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_315</Name>
									<Type>BYTE</Type>
									<BitOffs>6648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_316</Name>
									<Type>BYTE</Type>
									<BitOffs>6656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_317</Name>
									<Type>BYTE</Type>
									<BitOffs>6664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_318</Name>
									<Type>BYTE</Type>
									<BitOffs>6672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_319</Name>
									<Type>BYTE</Type>
									<BitOffs>6680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_320</Name>
									<Type>BYTE</Type>
									<BitOffs>6688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_321</Name>
									<Type>BYTE</Type>
									<BitOffs>6696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_322</Name>
									<Type>BYTE</Type>
									<BitOffs>6704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_323</Name>
									<Type>BYTE</Type>
									<BitOffs>6712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_324</Name>
									<Type>BYTE</Type>
									<BitOffs>6720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_325</Name>
									<Type>BYTE</Type>
									<BitOffs>6728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_326</Name>
									<Type>BYTE</Type>
									<BitOffs>6736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_327</Name>
									<Type>BYTE</Type>
									<BitOffs>6744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_328</Name>
									<Type>BYTE</Type>
									<BitOffs>6752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_329</Name>
									<Type>BYTE</Type>
									<BitOffs>6760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_330</Name>
									<Type>BYTE</Type>
									<BitOffs>6768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_331</Name>
									<Type>BYTE</Type>
									<BitOffs>6776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_332</Name>
									<Type>BYTE</Type>
									<BitOffs>6784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_333</Name>
									<Type>BYTE</Type>
									<BitOffs>6792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_334</Name>
									<Type>BYTE</Type>
									<BitOffs>6800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_335</Name>
									<Type>BYTE</Type>
									<BitOffs>6808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_336</Name>
									<Type>BYTE</Type>
									<BitOffs>6816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_337</Name>
									<Type>BYTE</Type>
									<BitOffs>6824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_338</Name>
									<Type>BYTE</Type>
									<BitOffs>6832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_339</Name>
									<Type>BYTE</Type>
									<BitOffs>6840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_340</Name>
									<Type>BYTE</Type>
									<BitOffs>6848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_341</Name>
									<Type>BYTE</Type>
									<BitOffs>6856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_342</Name>
									<Type>BYTE</Type>
									<BitOffs>6864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_343</Name>
									<Type>BYTE</Type>
									<BitOffs>6872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_344</Name>
									<Type>BYTE</Type>
									<BitOffs>6880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_345</Name>
									<Type>BYTE</Type>
									<BitOffs>6888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_346</Name>
									<Type>BYTE</Type>
									<BitOffs>6896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_347</Name>
									<Type>BYTE</Type>
									<BitOffs>6904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_348</Name>
									<Type>BYTE</Type>
									<BitOffs>6912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_349</Name>
									<Type>BYTE</Type>
									<BitOffs>6920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_350</Name>
									<Type>BYTE</Type>
									<BitOffs>6928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_351</Name>
									<Type>BYTE</Type>
									<BitOffs>6936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_352</Name>
									<Type>BYTE</Type>
									<BitOffs>6944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_353</Name>
									<Type>BYTE</Type>
									<BitOffs>6952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_354</Name>
									<Type>BYTE</Type>
									<BitOffs>6960</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_355</Name>
									<Type>BYTE</Type>
									<BitOffs>6968</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_356</Name>
									<Type>BYTE</Type>
									<BitOffs>6976</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_357</Name>
									<Type>BYTE</Type>
									<BitOffs>6984</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_358</Name>
									<Type>BYTE</Type>
									<BitOffs>6992</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_359</Name>
									<Type>BYTE</Type>
									<BitOffs>7000</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_360</Name>
									<Type>BYTE</Type>
									<BitOffs>7008</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_361</Name>
									<Type>BYTE</Type>
									<BitOffs>7016</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_362</Name>
									<Type>BYTE</Type>
									<BitOffs>7024</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_363</Name>
									<Type>BYTE</Type>
									<BitOffs>7032</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_364</Name>
									<Type>BYTE</Type>
									<BitOffs>7040</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_365</Name>
									<Type>BYTE</Type>
									<BitOffs>7048</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_366</Name>
									<Type>BYTE</Type>
									<BitOffs>7056</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_367</Name>
									<Type>BYTE</Type>
									<BitOffs>7064</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_368</Name>
									<Type>BYTE</Type>
									<BitOffs>7072</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_369</Name>
									<Type>BYTE</Type>
									<BitOffs>7080</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_370</Name>
									<Type>BYTE</Type>
									<BitOffs>7088</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_371</Name>
									<Type>BYTE</Type>
									<BitOffs>7096</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_372</Name>
									<Type>BYTE</Type>
									<BitOffs>7104</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_373</Name>
									<Type>BYTE</Type>
									<BitOffs>7112</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_374</Name>
									<Type>BYTE</Type>
									<BitOffs>7120</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_375</Name>
									<Type>BYTE</Type>
									<BitOffs>7128</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_376</Name>
									<Type>BYTE</Type>
									<BitOffs>7136</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_377</Name>
									<Type>BYTE</Type>
									<BitOffs>7144</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_378</Name>
									<Type>BYTE</Type>
									<BitOffs>7152</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_379</Name>
									<Type>BYTE</Type>
									<BitOffs>7160</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_380</Name>
									<Type>BYTE</Type>
									<BitOffs>7168</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_381</Name>
									<Type>BYTE</Type>
									<BitOffs>7176</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_382</Name>
									<Type>BYTE</Type>
									<BitOffs>7184</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_383</Name>
									<Type>BYTE</Type>
									<BitOffs>7192</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_384</Name>
									<Type>BYTE</Type>
									<BitOffs>7200</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_385</Name>
									<Type>BYTE</Type>
									<BitOffs>7208</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_386</Name>
									<Type>BYTE</Type>
									<BitOffs>7216</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_387</Name>
									<Type>BYTE</Type>
									<BitOffs>7224</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_388</Name>
									<Type>BYTE</Type>
									<BitOffs>7232</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_389</Name>
									<Type>BYTE</Type>
									<BitOffs>7240</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_390</Name>
									<Type>BYTE</Type>
									<BitOffs>7248</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_391</Name>
									<Type>BYTE</Type>
									<BitOffs>7256</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_392</Name>
									<Type>BYTE</Type>
									<BitOffs>7264</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_393</Name>
									<Type>BYTE</Type>
									<BitOffs>7272</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_394</Name>
									<Type>BYTE</Type>
									<BitOffs>7280</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_395</Name>
									<Type>BYTE</Type>
									<BitOffs>7288</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_396</Name>
									<Type>BYTE</Type>
									<BitOffs>7296</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_397</Name>
									<Type>BYTE</Type>
									<BitOffs>7304</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_398</Name>
									<Type>BYTE</Type>
									<BitOffs>7312</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_399</Name>
									<Type>BYTE</Type>
									<BitOffs>7320</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_400</Name>
									<Type>BYTE</Type>
									<BitOffs>7328</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_401</Name>
									<Type>BYTE</Type>
									<BitOffs>7336</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_402</Name>
									<Type>BYTE</Type>
									<BitOffs>7344</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_403</Name>
									<Type>BYTE</Type>
									<BitOffs>7352</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_404</Name>
									<Type>BYTE</Type>
									<BitOffs>7360</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_405</Name>
									<Type>BYTE</Type>
									<BitOffs>7368</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_406</Name>
									<Type>BYTE</Type>
									<BitOffs>7376</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_407</Name>
									<Type>BYTE</Type>
									<BitOffs>7384</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_408</Name>
									<Type>BYTE</Type>
									<BitOffs>7392</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_409</Name>
									<Type>BYTE</Type>
									<BitOffs>7400</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_410</Name>
									<Type>BYTE</Type>
									<BitOffs>7408</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_411</Name>
									<Type>BYTE</Type>
									<BitOffs>7416</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_412</Name>
									<Type>BYTE</Type>
									<BitOffs>7424</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_413</Name>
									<Type>BYTE</Type>
									<BitOffs>7432</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_414</Name>
									<Type>BYTE</Type>
									<BitOffs>7440</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_415</Name>
									<Type>BYTE</Type>
									<BitOffs>7448</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_416</Name>
									<Type>BYTE</Type>
									<BitOffs>7456</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_417</Name>
									<Type>BYTE</Type>
									<BitOffs>7464</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_418</Name>
									<Type>BYTE</Type>
									<BitOffs>7472</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_419</Name>
									<Type>BYTE</Type>
									<BitOffs>7480</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_420</Name>
									<Type>BYTE</Type>
									<BitOffs>7488</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_421</Name>
									<Type>BYTE</Type>
									<BitOffs>7496</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_422</Name>
									<Type>BYTE</Type>
									<BitOffs>7504</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_423</Name>
									<Type>BYTE</Type>
									<BitOffs>7512</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_424</Name>
									<Type>BYTE</Type>
									<BitOffs>7520</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_425</Name>
									<Type>BYTE</Type>
									<BitOffs>7528</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_426</Name>
									<Type>BYTE</Type>
									<BitOffs>7536</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_427</Name>
									<Type>BYTE</Type>
									<BitOffs>7544</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_428</Name>
									<Type>BYTE</Type>
									<BitOffs>7552</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_429</Name>
									<Type>BYTE</Type>
									<BitOffs>7560</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_430</Name>
									<Type>BYTE</Type>
									<BitOffs>7568</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_431</Name>
									<Type>BYTE</Type>
									<BitOffs>7576</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_432</Name>
									<Type>BYTE</Type>
									<BitOffs>7584</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_433</Name>
									<Type>BYTE</Type>
									<BitOffs>7592</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_434</Name>
									<Type>BYTE</Type>
									<BitOffs>7600</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_435</Name>
									<Type>BYTE</Type>
									<BitOffs>7608</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_436</Name>
									<Type>BYTE</Type>
									<BitOffs>7616</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_437</Name>
									<Type>BYTE</Type>
									<BitOffs>7624</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_438</Name>
									<Type>BYTE</Type>
									<BitOffs>7632</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_439</Name>
									<Type>BYTE</Type>
									<BitOffs>7640</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_440</Name>
									<Type>BYTE</Type>
									<BitOffs>7648</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_441</Name>
									<Type>BYTE</Type>
									<BitOffs>7656</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_442</Name>
									<Type>BYTE</Type>
									<BitOffs>7664</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_443</Name>
									<Type>BYTE</Type>
									<BitOffs>7672</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_444</Name>
									<Type>BYTE</Type>
									<BitOffs>7680</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_445</Name>
									<Type>BYTE</Type>
									<BitOffs>7688</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_446</Name>
									<Type>BYTE</Type>
									<BitOffs>7696</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_447</Name>
									<Type>BYTE</Type>
									<BitOffs>7704</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_448</Name>
									<Type>BYTE</Type>
									<BitOffs>7712</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_449</Name>
									<Type>BYTE</Type>
									<BitOffs>7720</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_450</Name>
									<Type>BYTE</Type>
									<BitOffs>7728</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_451</Name>
									<Type>BYTE</Type>
									<BitOffs>7736</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_452</Name>
									<Type>BYTE</Type>
									<BitOffs>7744</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_453</Name>
									<Type>BYTE</Type>
									<BitOffs>7752</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_454</Name>
									<Type>BYTE</Type>
									<BitOffs>7760</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_455</Name>
									<Type>BYTE</Type>
									<BitOffs>7768</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_456</Name>
									<Type>BYTE</Type>
									<BitOffs>7776</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_457</Name>
									<Type>BYTE</Type>
									<BitOffs>7784</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_458</Name>
									<Type>BYTE</Type>
									<BitOffs>7792</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_459</Name>
									<Type>BYTE</Type>
									<BitOffs>7800</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_460</Name>
									<Type>BYTE</Type>
									<BitOffs>7808</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_461</Name>
									<Type>BYTE</Type>
									<BitOffs>7816</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_462</Name>
									<Type>BYTE</Type>
									<BitOffs>7824</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_463</Name>
									<Type>BYTE</Type>
									<BitOffs>7832</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_464</Name>
									<Type>BYTE</Type>
									<BitOffs>7840</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_465</Name>
									<Type>BYTE</Type>
									<BitOffs>7848</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_466</Name>
									<Type>BYTE</Type>
									<BitOffs>7856</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_467</Name>
									<Type>BYTE</Type>
									<BitOffs>7864</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_468</Name>
									<Type>BYTE</Type>
									<BitOffs>7872</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_469</Name>
									<Type>BYTE</Type>
									<BitOffs>7880</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_470</Name>
									<Type>BYTE</Type>
									<BitOffs>7888</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_471</Name>
									<Type>BYTE</Type>
									<BitOffs>7896</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_472</Name>
									<Type>BYTE</Type>
									<BitOffs>7904</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_473</Name>
									<Type>BYTE</Type>
									<BitOffs>7912</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_474</Name>
									<Type>BYTE</Type>
									<BitOffs>7920</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_475</Name>
									<Type>BYTE</Type>
									<BitOffs>7928</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_476</Name>
									<Type>BYTE</Type>
									<BitOffs>7936</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_477</Name>
									<Type>BYTE</Type>
									<BitOffs>7944</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_478</Name>
									<Type>BYTE</Type>
									<BitOffs>7952</BitOffs>
								</Var>
								<Var>
									<Name>Result Data_479</Name>
									<Type>BYTE</Type>
									<BitOffs>7960</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2" InsertType="1">
								<Name>Outputs</Name>
								<Var>
									<Name>Trigger Enable</Name>
									<Type>BIT</Type>
									<BitOffs>4000</BitOffs>
								</Var>
								<Var>
									<Name>Trigger</Name>
									<Type>BIT</Type>
									<BitOffs>4001</BitOffs>
								</Var>
								<Var>
									<Name>Buffer Results Enable</Name>
									<Type>BIT</Type>
									<BitOffs>4002</BitOffs>
								</Var>
								<Var>
									<Name>Results Ack</Name>
									<Type>BIT</Type>
									<BitOffs>4003</BitOffs>
								</Var>
								<Var>
									<Name>noname0_arrBIT</Name>
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
									<BitOffs>4004</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 0</Name>
									<Type>BIT</Type>
									<BitOffs>4008</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 1</Name>
									<Type>BIT</Type>
									<BitOffs>4009</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 2</Name>
									<Type>BIT</Type>
									<BitOffs>4010</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 3</Name>
									<Type>BIT</Type>
									<BitOffs>4011</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 4</Name>
									<Type>BIT</Type>
									<BitOffs>4012</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 5</Name>
									<Type>BIT</Type>
									<BitOffs>4013</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 6</Name>
									<Type>BIT</Type>
									<BitOffs>4014</BitOffs>
								</Var>
								<Var>
									<Name>Soft Event 7</Name>
									<Type>BIT</Type>
									<BitOffs>4015</BitOffs>
								</Var>
								<Var>
									<Name>noname1_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000002}">ARRAY [0..1] OF BYTE</Type>
									<BitOffs>4016</BitOffs>
								</Var>
								<Var>
									<Name>User Data Option</Name>
									<Type>UINT</Type>
									<BitOffs>4032</BitOffs>
								</Var>
								<Var>
									<Name>User Data Length</Name>
									<Type>UINT</Type>
									<BitOffs>4048</BitOffs>
								</Var>
								<Var>
									<Name>User Data</Name>
									<Type>BYTE</Type>
									<BitOffs>4064</BitOffs>
								</Var>
								<Var>
									<Name>User Data_1</Name>
									<Type>BYTE</Type>
									<BitOffs>4072</BitOffs>
								</Var>
								<Var>
									<Name>User Data_2</Name>
									<Type>BYTE</Type>
									<BitOffs>4080</BitOffs>
								</Var>
								<Var>
									<Name>User Data_3</Name>
									<Type>BYTE</Type>
									<BitOffs>4088</BitOffs>
								</Var>
								<Var>
									<Name>User Data_4</Name>
									<Type>BYTE</Type>
									<BitOffs>4096</BitOffs>
								</Var>
								<Var>
									<Name>User Data_5</Name>
									<Type>BYTE</Type>
									<BitOffs>4104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_6</Name>
									<Type>BYTE</Type>
									<BitOffs>4112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_7</Name>
									<Type>BYTE</Type>
									<BitOffs>4120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_8</Name>
									<Type>BYTE</Type>
									<BitOffs>4128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_9</Name>
									<Type>BYTE</Type>
									<BitOffs>4136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_10</Name>
									<Type>BYTE</Type>
									<BitOffs>4144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_11</Name>
									<Type>BYTE</Type>
									<BitOffs>4152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_12</Name>
									<Type>BYTE</Type>
									<BitOffs>4160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_13</Name>
									<Type>BYTE</Type>
									<BitOffs>4168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_14</Name>
									<Type>BYTE</Type>
									<BitOffs>4176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_15</Name>
									<Type>BYTE</Type>
									<BitOffs>4184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_16</Name>
									<Type>BYTE</Type>
									<BitOffs>4192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_17</Name>
									<Type>BYTE</Type>
									<BitOffs>4200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_18</Name>
									<Type>BYTE</Type>
									<BitOffs>4208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_19</Name>
									<Type>BYTE</Type>
									<BitOffs>4216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_20</Name>
									<Type>BYTE</Type>
									<BitOffs>4224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_21</Name>
									<Type>BYTE</Type>
									<BitOffs>4232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_22</Name>
									<Type>BYTE</Type>
									<BitOffs>4240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_23</Name>
									<Type>BYTE</Type>
									<BitOffs>4248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_24</Name>
									<Type>BYTE</Type>
									<BitOffs>4256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_25</Name>
									<Type>BYTE</Type>
									<BitOffs>4264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_26</Name>
									<Type>BYTE</Type>
									<BitOffs>4272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_27</Name>
									<Type>BYTE</Type>
									<BitOffs>4280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_28</Name>
									<Type>BYTE</Type>
									<BitOffs>4288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_29</Name>
									<Type>BYTE</Type>
									<BitOffs>4296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_30</Name>
									<Type>BYTE</Type>
									<BitOffs>4304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_31</Name>
									<Type>BYTE</Type>
									<BitOffs>4312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_32</Name>
									<Type>BYTE</Type>
									<BitOffs>4320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_33</Name>
									<Type>BYTE</Type>
									<BitOffs>4328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_34</Name>
									<Type>BYTE</Type>
									<BitOffs>4336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_35</Name>
									<Type>BYTE</Type>
									<BitOffs>4344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_36</Name>
									<Type>BYTE</Type>
									<BitOffs>4352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_37</Name>
									<Type>BYTE</Type>
									<BitOffs>4360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_38</Name>
									<Type>BYTE</Type>
									<BitOffs>4368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_39</Name>
									<Type>BYTE</Type>
									<BitOffs>4376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_40</Name>
									<Type>BYTE</Type>
									<BitOffs>4384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_41</Name>
									<Type>BYTE</Type>
									<BitOffs>4392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_42</Name>
									<Type>BYTE</Type>
									<BitOffs>4400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_43</Name>
									<Type>BYTE</Type>
									<BitOffs>4408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_44</Name>
									<Type>BYTE</Type>
									<BitOffs>4416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_45</Name>
									<Type>BYTE</Type>
									<BitOffs>4424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_46</Name>
									<Type>BYTE</Type>
									<BitOffs>4432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_47</Name>
									<Type>BYTE</Type>
									<BitOffs>4440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_48</Name>
									<Type>BYTE</Type>
									<BitOffs>4448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_49</Name>
									<Type>BYTE</Type>
									<BitOffs>4456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_50</Name>
									<Type>BYTE</Type>
									<BitOffs>4464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_51</Name>
									<Type>BYTE</Type>
									<BitOffs>4472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_52</Name>
									<Type>BYTE</Type>
									<BitOffs>4480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_53</Name>
									<Type>BYTE</Type>
									<BitOffs>4488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_54</Name>
									<Type>BYTE</Type>
									<BitOffs>4496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_55</Name>
									<Type>BYTE</Type>
									<BitOffs>4504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_56</Name>
									<Type>BYTE</Type>
									<BitOffs>4512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_57</Name>
									<Type>BYTE</Type>
									<BitOffs>4520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_58</Name>
									<Type>BYTE</Type>
									<BitOffs>4528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_59</Name>
									<Type>BYTE</Type>
									<BitOffs>4536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_60</Name>
									<Type>BYTE</Type>
									<BitOffs>4544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_61</Name>
									<Type>BYTE</Type>
									<BitOffs>4552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_62</Name>
									<Type>BYTE</Type>
									<BitOffs>4560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_63</Name>
									<Type>BYTE</Type>
									<BitOffs>4568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_64</Name>
									<Type>BYTE</Type>
									<BitOffs>4576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_65</Name>
									<Type>BYTE</Type>
									<BitOffs>4584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_66</Name>
									<Type>BYTE</Type>
									<BitOffs>4592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_67</Name>
									<Type>BYTE</Type>
									<BitOffs>4600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_68</Name>
									<Type>BYTE</Type>
									<BitOffs>4608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_69</Name>
									<Type>BYTE</Type>
									<BitOffs>4616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_70</Name>
									<Type>BYTE</Type>
									<BitOffs>4624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_71</Name>
									<Type>BYTE</Type>
									<BitOffs>4632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_72</Name>
									<Type>BYTE</Type>
									<BitOffs>4640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_73</Name>
									<Type>BYTE</Type>
									<BitOffs>4648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_74</Name>
									<Type>BYTE</Type>
									<BitOffs>4656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_75</Name>
									<Type>BYTE</Type>
									<BitOffs>4664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_76</Name>
									<Type>BYTE</Type>
									<BitOffs>4672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_77</Name>
									<Type>BYTE</Type>
									<BitOffs>4680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_78</Name>
									<Type>BYTE</Type>
									<BitOffs>4688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_79</Name>
									<Type>BYTE</Type>
									<BitOffs>4696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_80</Name>
									<Type>BYTE</Type>
									<BitOffs>4704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_81</Name>
									<Type>BYTE</Type>
									<BitOffs>4712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_82</Name>
									<Type>BYTE</Type>
									<BitOffs>4720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_83</Name>
									<Type>BYTE</Type>
									<BitOffs>4728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_84</Name>
									<Type>BYTE</Type>
									<BitOffs>4736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_85</Name>
									<Type>BYTE</Type>
									<BitOffs>4744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_86</Name>
									<Type>BYTE</Type>
									<BitOffs>4752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_87</Name>
									<Type>BYTE</Type>
									<BitOffs>4760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_88</Name>
									<Type>BYTE</Type>
									<BitOffs>4768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_89</Name>
									<Type>BYTE</Type>
									<BitOffs>4776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_90</Name>
									<Type>BYTE</Type>
									<BitOffs>4784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_91</Name>
									<Type>BYTE</Type>
									<BitOffs>4792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_92</Name>
									<Type>BYTE</Type>
									<BitOffs>4800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_93</Name>
									<Type>BYTE</Type>
									<BitOffs>4808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_94</Name>
									<Type>BYTE</Type>
									<BitOffs>4816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_95</Name>
									<Type>BYTE</Type>
									<BitOffs>4824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_96</Name>
									<Type>BYTE</Type>
									<BitOffs>4832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_97</Name>
									<Type>BYTE</Type>
									<BitOffs>4840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_98</Name>
									<Type>BYTE</Type>
									<BitOffs>4848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_99</Name>
									<Type>BYTE</Type>
									<BitOffs>4856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_100</Name>
									<Type>BYTE</Type>
									<BitOffs>4864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_101</Name>
									<Type>BYTE</Type>
									<BitOffs>4872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_102</Name>
									<Type>BYTE</Type>
									<BitOffs>4880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_103</Name>
									<Type>BYTE</Type>
									<BitOffs>4888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_104</Name>
									<Type>BYTE</Type>
									<BitOffs>4896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_105</Name>
									<Type>BYTE</Type>
									<BitOffs>4904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_106</Name>
									<Type>BYTE</Type>
									<BitOffs>4912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_107</Name>
									<Type>BYTE</Type>
									<BitOffs>4920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_108</Name>
									<Type>BYTE</Type>
									<BitOffs>4928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_109</Name>
									<Type>BYTE</Type>
									<BitOffs>4936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_110</Name>
									<Type>BYTE</Type>
									<BitOffs>4944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_111</Name>
									<Type>BYTE</Type>
									<BitOffs>4952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_112</Name>
									<Type>BYTE</Type>
									<BitOffs>4960</BitOffs>
								</Var>
								<Var>
									<Name>User Data_113</Name>
									<Type>BYTE</Type>
									<BitOffs>4968</BitOffs>
								</Var>
								<Var>
									<Name>User Data_114</Name>
									<Type>BYTE</Type>
									<BitOffs>4976</BitOffs>
								</Var>
								<Var>
									<Name>User Data_115</Name>
									<Type>BYTE</Type>
									<BitOffs>4984</BitOffs>
								</Var>
								<Var>
									<Name>User Data_116</Name>
									<Type>BYTE</Type>
									<BitOffs>4992</BitOffs>
								</Var>
								<Var>
									<Name>User Data_117</Name>
									<Type>BYTE</Type>
									<BitOffs>5000</BitOffs>
								</Var>
								<Var>
									<Name>User Data_118</Name>
									<Type>BYTE</Type>
									<BitOffs>5008</BitOffs>
								</Var>
								<Var>
									<Name>User Data_119</Name>
									<Type>BYTE</Type>
									<BitOffs>5016</BitOffs>
								</Var>
								<Var>
									<Name>User Data_120</Name>
									<Type>BYTE</Type>
									<BitOffs>5024</BitOffs>
								</Var>
								<Var>
									<Name>User Data_121</Name>
									<Type>BYTE</Type>
									<BitOffs>5032</BitOffs>
								</Var>
								<Var>
									<Name>User Data_122</Name>
									<Type>BYTE</Type>
									<BitOffs>5040</BitOffs>
								</Var>
								<Var>
									<Name>User Data_123</Name>
									<Type>BYTE</Type>
									<BitOffs>5048</BitOffs>
								</Var>
								<Var>
									<Name>User Data_124</Name>
									<Type>BYTE</Type>
									<BitOffs>5056</BitOffs>
								</Var>
								<Var>
									<Name>User Data_125</Name>
									<Type>BYTE</Type>
									<BitOffs>5064</BitOffs>
								</Var>
								<Var>
									<Name>User Data_126</Name>
									<Type>BYTE</Type>
									<BitOffs>5072</BitOffs>
								</Var>
								<Var>
									<Name>User Data_127</Name>
									<Type>BYTE</Type>
									<BitOffs>5080</BitOffs>
								</Var>
								<Var>
									<Name>User Data_128</Name>
									<Type>BYTE</Type>
									<BitOffs>5088</BitOffs>
								</Var>
								<Var>
									<Name>User Data_129</Name>
									<Type>BYTE</Type>
									<BitOffs>5096</BitOffs>
								</Var>
								<Var>
									<Name>User Data_130</Name>
									<Type>BYTE</Type>
									<BitOffs>5104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_131</Name>
									<Type>BYTE</Type>
									<BitOffs>5112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_132</Name>
									<Type>BYTE</Type>
									<BitOffs>5120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_133</Name>
									<Type>BYTE</Type>
									<BitOffs>5128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_134</Name>
									<Type>BYTE</Type>
									<BitOffs>5136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_135</Name>
									<Type>BYTE</Type>
									<BitOffs>5144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_136</Name>
									<Type>BYTE</Type>
									<BitOffs>5152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_137</Name>
									<Type>BYTE</Type>
									<BitOffs>5160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_138</Name>
									<Type>BYTE</Type>
									<BitOffs>5168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_139</Name>
									<Type>BYTE</Type>
									<BitOffs>5176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_140</Name>
									<Type>BYTE</Type>
									<BitOffs>5184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_141</Name>
									<Type>BYTE</Type>
									<BitOffs>5192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_142</Name>
									<Type>BYTE</Type>
									<BitOffs>5200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_143</Name>
									<Type>BYTE</Type>
									<BitOffs>5208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_144</Name>
									<Type>BYTE</Type>
									<BitOffs>5216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_145</Name>
									<Type>BYTE</Type>
									<BitOffs>5224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_146</Name>
									<Type>BYTE</Type>
									<BitOffs>5232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_147</Name>
									<Type>BYTE</Type>
									<BitOffs>5240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_148</Name>
									<Type>BYTE</Type>
									<BitOffs>5248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_149</Name>
									<Type>BYTE</Type>
									<BitOffs>5256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_150</Name>
									<Type>BYTE</Type>
									<BitOffs>5264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_151</Name>
									<Type>BYTE</Type>
									<BitOffs>5272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_152</Name>
									<Type>BYTE</Type>
									<BitOffs>5280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_153</Name>
									<Type>BYTE</Type>
									<BitOffs>5288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_154</Name>
									<Type>BYTE</Type>
									<BitOffs>5296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_155</Name>
									<Type>BYTE</Type>
									<BitOffs>5304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_156</Name>
									<Type>BYTE</Type>
									<BitOffs>5312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_157</Name>
									<Type>BYTE</Type>
									<BitOffs>5320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_158</Name>
									<Type>BYTE</Type>
									<BitOffs>5328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_159</Name>
									<Type>BYTE</Type>
									<BitOffs>5336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_160</Name>
									<Type>BYTE</Type>
									<BitOffs>5344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_161</Name>
									<Type>BYTE</Type>
									<BitOffs>5352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_162</Name>
									<Type>BYTE</Type>
									<BitOffs>5360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_163</Name>
									<Type>BYTE</Type>
									<BitOffs>5368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_164</Name>
									<Type>BYTE</Type>
									<BitOffs>5376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_165</Name>
									<Type>BYTE</Type>
									<BitOffs>5384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_166</Name>
									<Type>BYTE</Type>
									<BitOffs>5392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_167</Name>
									<Type>BYTE</Type>
									<BitOffs>5400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_168</Name>
									<Type>BYTE</Type>
									<BitOffs>5408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_169</Name>
									<Type>BYTE</Type>
									<BitOffs>5416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_170</Name>
									<Type>BYTE</Type>
									<BitOffs>5424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_171</Name>
									<Type>BYTE</Type>
									<BitOffs>5432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_172</Name>
									<Type>BYTE</Type>
									<BitOffs>5440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_173</Name>
									<Type>BYTE</Type>
									<BitOffs>5448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_174</Name>
									<Type>BYTE</Type>
									<BitOffs>5456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_175</Name>
									<Type>BYTE</Type>
									<BitOffs>5464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_176</Name>
									<Type>BYTE</Type>
									<BitOffs>5472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_177</Name>
									<Type>BYTE</Type>
									<BitOffs>5480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_178</Name>
									<Type>BYTE</Type>
									<BitOffs>5488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_179</Name>
									<Type>BYTE</Type>
									<BitOffs>5496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_180</Name>
									<Type>BYTE</Type>
									<BitOffs>5504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_181</Name>
									<Type>BYTE</Type>
									<BitOffs>5512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_182</Name>
									<Type>BYTE</Type>
									<BitOffs>5520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_183</Name>
									<Type>BYTE</Type>
									<BitOffs>5528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_184</Name>
									<Type>BYTE</Type>
									<BitOffs>5536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_185</Name>
									<Type>BYTE</Type>
									<BitOffs>5544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_186</Name>
									<Type>BYTE</Type>
									<BitOffs>5552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_187</Name>
									<Type>BYTE</Type>
									<BitOffs>5560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_188</Name>
									<Type>BYTE</Type>
									<BitOffs>5568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_189</Name>
									<Type>BYTE</Type>
									<BitOffs>5576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_190</Name>
									<Type>BYTE</Type>
									<BitOffs>5584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_191</Name>
									<Type>BYTE</Type>
									<BitOffs>5592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_192</Name>
									<Type>BYTE</Type>
									<BitOffs>5600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_193</Name>
									<Type>BYTE</Type>
									<BitOffs>5608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_194</Name>
									<Type>BYTE</Type>
									<BitOffs>5616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_195</Name>
									<Type>BYTE</Type>
									<BitOffs>5624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_196</Name>
									<Type>BYTE</Type>
									<BitOffs>5632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_197</Name>
									<Type>BYTE</Type>
									<BitOffs>5640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_198</Name>
									<Type>BYTE</Type>
									<BitOffs>5648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_199</Name>
									<Type>BYTE</Type>
									<BitOffs>5656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_200</Name>
									<Type>BYTE</Type>
									<BitOffs>5664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_201</Name>
									<Type>BYTE</Type>
									<BitOffs>5672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_202</Name>
									<Type>BYTE</Type>
									<BitOffs>5680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_203</Name>
									<Type>BYTE</Type>
									<BitOffs>5688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_204</Name>
									<Type>BYTE</Type>
									<BitOffs>5696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_205</Name>
									<Type>BYTE</Type>
									<BitOffs>5704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_206</Name>
									<Type>BYTE</Type>
									<BitOffs>5712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_207</Name>
									<Type>BYTE</Type>
									<BitOffs>5720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_208</Name>
									<Type>BYTE</Type>
									<BitOffs>5728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_209</Name>
									<Type>BYTE</Type>
									<BitOffs>5736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_210</Name>
									<Type>BYTE</Type>
									<BitOffs>5744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_211</Name>
									<Type>BYTE</Type>
									<BitOffs>5752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_212</Name>
									<Type>BYTE</Type>
									<BitOffs>5760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_213</Name>
									<Type>BYTE</Type>
									<BitOffs>5768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_214</Name>
									<Type>BYTE</Type>
									<BitOffs>5776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_215</Name>
									<Type>BYTE</Type>
									<BitOffs>5784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_216</Name>
									<Type>BYTE</Type>
									<BitOffs>5792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_217</Name>
									<Type>BYTE</Type>
									<BitOffs>5800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_218</Name>
									<Type>BYTE</Type>
									<BitOffs>5808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_219</Name>
									<Type>BYTE</Type>
									<BitOffs>5816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_220</Name>
									<Type>BYTE</Type>
									<BitOffs>5824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_221</Name>
									<Type>BYTE</Type>
									<BitOffs>5832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_222</Name>
									<Type>BYTE</Type>
									<BitOffs>5840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_223</Name>
									<Type>BYTE</Type>
									<BitOffs>5848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_224</Name>
									<Type>BYTE</Type>
									<BitOffs>5856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_225</Name>
									<Type>BYTE</Type>
									<BitOffs>5864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_226</Name>
									<Type>BYTE</Type>
									<BitOffs>5872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_227</Name>
									<Type>BYTE</Type>
									<BitOffs>5880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_228</Name>
									<Type>BYTE</Type>
									<BitOffs>5888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_229</Name>
									<Type>BYTE</Type>
									<BitOffs>5896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_230</Name>
									<Type>BYTE</Type>
									<BitOffs>5904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_231</Name>
									<Type>BYTE</Type>
									<BitOffs>5912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_232</Name>
									<Type>BYTE</Type>
									<BitOffs>5920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_233</Name>
									<Type>BYTE</Type>
									<BitOffs>5928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_234</Name>
									<Type>BYTE</Type>
									<BitOffs>5936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_235</Name>
									<Type>BYTE</Type>
									<BitOffs>5944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_236</Name>
									<Type>BYTE</Type>
									<BitOffs>5952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_237</Name>
									<Type>BYTE</Type>
									<BitOffs>5960</BitOffs>
								</Var>
								<Var>
									<Name>User Data_238</Name>
									<Type>BYTE</Type>
									<BitOffs>5968</BitOffs>
								</Var>
								<Var>
									<Name>User Data_239</Name>
									<Type>BYTE</Type>
									<BitOffs>5976</BitOffs>
								</Var>
								<Var>
									<Name>User Data_240</Name>
									<Type>BYTE</Type>
									<BitOffs>5984</BitOffs>
								</Var>
								<Var>
									<Name>User Data_241</Name>
									<Type>BYTE</Type>
									<BitOffs>5992</BitOffs>
								</Var>
								<Var>
									<Name>User Data_242</Name>
									<Type>BYTE</Type>
									<BitOffs>6000</BitOffs>
								</Var>
								<Var>
									<Name>User Data_243</Name>
									<Type>BYTE</Type>
									<BitOffs>6008</BitOffs>
								</Var>
								<Var>
									<Name>User Data_244</Name>
									<Type>BYTE</Type>
									<BitOffs>6016</BitOffs>
								</Var>
								<Var>
									<Name>User Data_245</Name>
									<Type>BYTE</Type>
									<BitOffs>6024</BitOffs>
								</Var>
								<Var>
									<Name>User Data_246</Name>
									<Type>BYTE</Type>
									<BitOffs>6032</BitOffs>
								</Var>
								<Var>
									<Name>User Data_247</Name>
									<Type>BYTE</Type>
									<BitOffs>6040</BitOffs>
								</Var>
								<Var>
									<Name>User Data_248</Name>
									<Type>BYTE</Type>
									<BitOffs>6048</BitOffs>
								</Var>
								<Var>
									<Name>User Data_249</Name>
									<Type>BYTE</Type>
									<BitOffs>6056</BitOffs>
								</Var>
								<Var>
									<Name>User Data_250</Name>
									<Type>BYTE</Type>
									<BitOffs>6064</BitOffs>
								</Var>
								<Var>
									<Name>User Data_251</Name>
									<Type>BYTE</Type>
									<BitOffs>6072</BitOffs>
								</Var>
								<Var>
									<Name>User Data_252</Name>
									<Type>BYTE</Type>
									<BitOffs>6080</BitOffs>
								</Var>
								<Var>
									<Name>User Data_253</Name>
									<Type>BYTE</Type>
									<BitOffs>6088</BitOffs>
								</Var>
								<Var>
									<Name>User Data_254</Name>
									<Type>BYTE</Type>
									<BitOffs>6096</BitOffs>
								</Var>
								<Var>
									<Name>User Data_255</Name>
									<Type>BYTE</Type>
									<BitOffs>6104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_256</Name>
									<Type>BYTE</Type>
									<BitOffs>6112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_257</Name>
									<Type>BYTE</Type>
									<BitOffs>6120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_258</Name>
									<Type>BYTE</Type>
									<BitOffs>6128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_259</Name>
									<Type>BYTE</Type>
									<BitOffs>6136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_260</Name>
									<Type>BYTE</Type>
									<BitOffs>6144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_261</Name>
									<Type>BYTE</Type>
									<BitOffs>6152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_262</Name>
									<Type>BYTE</Type>
									<BitOffs>6160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_263</Name>
									<Type>BYTE</Type>
									<BitOffs>6168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_264</Name>
									<Type>BYTE</Type>
									<BitOffs>6176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_265</Name>
									<Type>BYTE</Type>
									<BitOffs>6184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_266</Name>
									<Type>BYTE</Type>
									<BitOffs>6192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_267</Name>
									<Type>BYTE</Type>
									<BitOffs>6200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_268</Name>
									<Type>BYTE</Type>
									<BitOffs>6208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_269</Name>
									<Type>BYTE</Type>
									<BitOffs>6216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_270</Name>
									<Type>BYTE</Type>
									<BitOffs>6224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_271</Name>
									<Type>BYTE</Type>
									<BitOffs>6232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_272</Name>
									<Type>BYTE</Type>
									<BitOffs>6240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_273</Name>
									<Type>BYTE</Type>
									<BitOffs>6248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_274</Name>
									<Type>BYTE</Type>
									<BitOffs>6256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_275</Name>
									<Type>BYTE</Type>
									<BitOffs>6264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_276</Name>
									<Type>BYTE</Type>
									<BitOffs>6272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_277</Name>
									<Type>BYTE</Type>
									<BitOffs>6280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_278</Name>
									<Type>BYTE</Type>
									<BitOffs>6288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_279</Name>
									<Type>BYTE</Type>
									<BitOffs>6296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_280</Name>
									<Type>BYTE</Type>
									<BitOffs>6304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_281</Name>
									<Type>BYTE</Type>
									<BitOffs>6312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_282</Name>
									<Type>BYTE</Type>
									<BitOffs>6320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_283</Name>
									<Type>BYTE</Type>
									<BitOffs>6328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_284</Name>
									<Type>BYTE</Type>
									<BitOffs>6336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_285</Name>
									<Type>BYTE</Type>
									<BitOffs>6344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_286</Name>
									<Type>BYTE</Type>
									<BitOffs>6352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_287</Name>
									<Type>BYTE</Type>
									<BitOffs>6360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_288</Name>
									<Type>BYTE</Type>
									<BitOffs>6368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_289</Name>
									<Type>BYTE</Type>
									<BitOffs>6376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_290</Name>
									<Type>BYTE</Type>
									<BitOffs>6384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_291</Name>
									<Type>BYTE</Type>
									<BitOffs>6392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_292</Name>
									<Type>BYTE</Type>
									<BitOffs>6400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_293</Name>
									<Type>BYTE</Type>
									<BitOffs>6408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_294</Name>
									<Type>BYTE</Type>
									<BitOffs>6416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_295</Name>
									<Type>BYTE</Type>
									<BitOffs>6424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_296</Name>
									<Type>BYTE</Type>
									<BitOffs>6432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_297</Name>
									<Type>BYTE</Type>
									<BitOffs>6440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_298</Name>
									<Type>BYTE</Type>
									<BitOffs>6448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_299</Name>
									<Type>BYTE</Type>
									<BitOffs>6456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_300</Name>
									<Type>BYTE</Type>
									<BitOffs>6464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_301</Name>
									<Type>BYTE</Type>
									<BitOffs>6472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_302</Name>
									<Type>BYTE</Type>
									<BitOffs>6480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_303</Name>
									<Type>BYTE</Type>
									<BitOffs>6488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_304</Name>
									<Type>BYTE</Type>
									<BitOffs>6496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_305</Name>
									<Type>BYTE</Type>
									<BitOffs>6504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_306</Name>
									<Type>BYTE</Type>
									<BitOffs>6512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_307</Name>
									<Type>BYTE</Type>
									<BitOffs>6520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_308</Name>
									<Type>BYTE</Type>
									<BitOffs>6528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_309</Name>
									<Type>BYTE</Type>
									<BitOffs>6536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_310</Name>
									<Type>BYTE</Type>
									<BitOffs>6544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_311</Name>
									<Type>BYTE</Type>
									<BitOffs>6552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_312</Name>
									<Type>BYTE</Type>
									<BitOffs>6560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_313</Name>
									<Type>BYTE</Type>
									<BitOffs>6568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_314</Name>
									<Type>BYTE</Type>
									<BitOffs>6576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_315</Name>
									<Type>BYTE</Type>
									<BitOffs>6584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_316</Name>
									<Type>BYTE</Type>
									<BitOffs>6592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_317</Name>
									<Type>BYTE</Type>
									<BitOffs>6600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_318</Name>
									<Type>BYTE</Type>
									<BitOffs>6608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_319</Name>
									<Type>BYTE</Type>
									<BitOffs>6616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_320</Name>
									<Type>BYTE</Type>
									<BitOffs>6624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_321</Name>
									<Type>BYTE</Type>
									<BitOffs>6632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_322</Name>
									<Type>BYTE</Type>
									<BitOffs>6640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_323</Name>
									<Type>BYTE</Type>
									<BitOffs>6648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_324</Name>
									<Type>BYTE</Type>
									<BitOffs>6656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_325</Name>
									<Type>BYTE</Type>
									<BitOffs>6664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_326</Name>
									<Type>BYTE</Type>
									<BitOffs>6672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_327</Name>
									<Type>BYTE</Type>
									<BitOffs>6680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_328</Name>
									<Type>BYTE</Type>
									<BitOffs>6688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_329</Name>
									<Type>BYTE</Type>
									<BitOffs>6696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_330</Name>
									<Type>BYTE</Type>
									<BitOffs>6704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_331</Name>
									<Type>BYTE</Type>
									<BitOffs>6712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_332</Name>
									<Type>BYTE</Type>
									<BitOffs>6720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_333</Name>
									<Type>BYTE</Type>
									<BitOffs>6728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_334</Name>
									<Type>BYTE</Type>
									<BitOffs>6736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_335</Name>
									<Type>BYTE</Type>
									<BitOffs>6744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_336</Name>
									<Type>BYTE</Type>
									<BitOffs>6752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_337</Name>
									<Type>BYTE</Type>
									<BitOffs>6760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_338</Name>
									<Type>BYTE</Type>
									<BitOffs>6768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_339</Name>
									<Type>BYTE</Type>
									<BitOffs>6776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_340</Name>
									<Type>BYTE</Type>
									<BitOffs>6784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_341</Name>
									<Type>BYTE</Type>
									<BitOffs>6792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_342</Name>
									<Type>BYTE</Type>
									<BitOffs>6800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_343</Name>
									<Type>BYTE</Type>
									<BitOffs>6808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_344</Name>
									<Type>BYTE</Type>
									<BitOffs>6816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_345</Name>
									<Type>BYTE</Type>
									<BitOffs>6824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_346</Name>
									<Type>BYTE</Type>
									<BitOffs>6832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_347</Name>
									<Type>BYTE</Type>
									<BitOffs>6840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_348</Name>
									<Type>BYTE</Type>
									<BitOffs>6848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_349</Name>
									<Type>BYTE</Type>
									<BitOffs>6856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_350</Name>
									<Type>BYTE</Type>
									<BitOffs>6864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_351</Name>
									<Type>BYTE</Type>
									<BitOffs>6872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_352</Name>
									<Type>BYTE</Type>
									<BitOffs>6880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_353</Name>
									<Type>BYTE</Type>
									<BitOffs>6888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_354</Name>
									<Type>BYTE</Type>
									<BitOffs>6896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_355</Name>
									<Type>BYTE</Type>
									<BitOffs>6904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_356</Name>
									<Type>BYTE</Type>
									<BitOffs>6912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_357</Name>
									<Type>BYTE</Type>
									<BitOffs>6920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_358</Name>
									<Type>BYTE</Type>
									<BitOffs>6928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_359</Name>
									<Type>BYTE</Type>
									<BitOffs>6936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_360</Name>
									<Type>BYTE</Type>
									<BitOffs>6944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_361</Name>
									<Type>BYTE</Type>
									<BitOffs>6952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_362</Name>
									<Type>BYTE</Type>
									<BitOffs>6960</BitOffs>
								</Var>
								<Var>
									<Name>User Data_363</Name>
									<Type>BYTE</Type>
									<BitOffs>6968</BitOffs>
								</Var>
								<Var>
									<Name>User Data_364</Name>
									<Type>BYTE</Type>
									<BitOffs>6976</BitOffs>
								</Var>
								<Var>
									<Name>User Data_365</Name>
									<Type>BYTE</Type>
									<BitOffs>6984</BitOffs>
								</Var>
								<Var>
									<Name>User Data_366</Name>
									<Type>BYTE</Type>
									<BitOffs>6992</BitOffs>
								</Var>
								<Var>
									<Name>User Data_367</Name>
									<Type>BYTE</Type>
									<BitOffs>7000</BitOffs>
								</Var>
								<Var>
									<Name>User Data_368</Name>
									<Type>BYTE</Type>
									<BitOffs>7008</BitOffs>
								</Var>
								<Var>
									<Name>User Data_369</Name>
									<Type>BYTE</Type>
									<BitOffs>7016</BitOffs>
								</Var>
								<Var>
									<Name>User Data_370</Name>
									<Type>BYTE</Type>
									<BitOffs>7024</BitOffs>
								</Var>
								<Var>
									<Name>User Data_371</Name>
									<Type>BYTE</Type>
									<BitOffs>7032</BitOffs>
								</Var>
								<Var>
									<Name>User Data_372</Name>
									<Type>BYTE</Type>
									<BitOffs>7040</BitOffs>
								</Var>
								<Var>
									<Name>User Data_373</Name>
									<Type>BYTE</Type>
									<BitOffs>7048</BitOffs>
								</Var>
								<Var>
									<Name>User Data_374</Name>
									<Type>BYTE</Type>
									<BitOffs>7056</BitOffs>
								</Var>
								<Var>
									<Name>User Data_375</Name>
									<Type>BYTE</Type>
									<BitOffs>7064</BitOffs>
								</Var>
								<Var>
									<Name>User Data_376</Name>
									<Type>BYTE</Type>
									<BitOffs>7072</BitOffs>
								</Var>
								<Var>
									<Name>User Data_377</Name>
									<Type>BYTE</Type>
									<BitOffs>7080</BitOffs>
								</Var>
								<Var>
									<Name>User Data_378</Name>
									<Type>BYTE</Type>
									<BitOffs>7088</BitOffs>
								</Var>
								<Var>
									<Name>User Data_379</Name>
									<Type>BYTE</Type>
									<BitOffs>7096</BitOffs>
								</Var>
								<Var>
									<Name>User Data_380</Name>
									<Type>BYTE</Type>
									<BitOffs>7104</BitOffs>
								</Var>
								<Var>
									<Name>User Data_381</Name>
									<Type>BYTE</Type>
									<BitOffs>7112</BitOffs>
								</Var>
								<Var>
									<Name>User Data_382</Name>
									<Type>BYTE</Type>
									<BitOffs>7120</BitOffs>
								</Var>
								<Var>
									<Name>User Data_383</Name>
									<Type>BYTE</Type>
									<BitOffs>7128</BitOffs>
								</Var>
								<Var>
									<Name>User Data_384</Name>
									<Type>BYTE</Type>
									<BitOffs>7136</BitOffs>
								</Var>
								<Var>
									<Name>User Data_385</Name>
									<Type>BYTE</Type>
									<BitOffs>7144</BitOffs>
								</Var>
								<Var>
									<Name>User Data_386</Name>
									<Type>BYTE</Type>
									<BitOffs>7152</BitOffs>
								</Var>
								<Var>
									<Name>User Data_387</Name>
									<Type>BYTE</Type>
									<BitOffs>7160</BitOffs>
								</Var>
								<Var>
									<Name>User Data_388</Name>
									<Type>BYTE</Type>
									<BitOffs>7168</BitOffs>
								</Var>
								<Var>
									<Name>User Data_389</Name>
									<Type>BYTE</Type>
									<BitOffs>7176</BitOffs>
								</Var>
								<Var>
									<Name>User Data_390</Name>
									<Type>BYTE</Type>
									<BitOffs>7184</BitOffs>
								</Var>
								<Var>
									<Name>User Data_391</Name>
									<Type>BYTE</Type>
									<BitOffs>7192</BitOffs>
								</Var>
								<Var>
									<Name>User Data_392</Name>
									<Type>BYTE</Type>
									<BitOffs>7200</BitOffs>
								</Var>
								<Var>
									<Name>User Data_393</Name>
									<Type>BYTE</Type>
									<BitOffs>7208</BitOffs>
								</Var>
								<Var>
									<Name>User Data_394</Name>
									<Type>BYTE</Type>
									<BitOffs>7216</BitOffs>
								</Var>
								<Var>
									<Name>User Data_395</Name>
									<Type>BYTE</Type>
									<BitOffs>7224</BitOffs>
								</Var>
								<Var>
									<Name>User Data_396</Name>
									<Type>BYTE</Type>
									<BitOffs>7232</BitOffs>
								</Var>
								<Var>
									<Name>User Data_397</Name>
									<Type>BYTE</Type>
									<BitOffs>7240</BitOffs>
								</Var>
								<Var>
									<Name>User Data_398</Name>
									<Type>BYTE</Type>
									<BitOffs>7248</BitOffs>
								</Var>
								<Var>
									<Name>User Data_399</Name>
									<Type>BYTE</Type>
									<BitOffs>7256</BitOffs>
								</Var>
								<Var>
									<Name>User Data_400</Name>
									<Type>BYTE</Type>
									<BitOffs>7264</BitOffs>
								</Var>
								<Var>
									<Name>User Data_401</Name>
									<Type>BYTE</Type>
									<BitOffs>7272</BitOffs>
								</Var>
								<Var>
									<Name>User Data_402</Name>
									<Type>BYTE</Type>
									<BitOffs>7280</BitOffs>
								</Var>
								<Var>
									<Name>User Data_403</Name>
									<Type>BYTE</Type>
									<BitOffs>7288</BitOffs>
								</Var>
								<Var>
									<Name>User Data_404</Name>
									<Type>BYTE</Type>
									<BitOffs>7296</BitOffs>
								</Var>
								<Var>
									<Name>User Data_405</Name>
									<Type>BYTE</Type>
									<BitOffs>7304</BitOffs>
								</Var>
								<Var>
									<Name>User Data_406</Name>
									<Type>BYTE</Type>
									<BitOffs>7312</BitOffs>
								</Var>
								<Var>
									<Name>User Data_407</Name>
									<Type>BYTE</Type>
									<BitOffs>7320</BitOffs>
								</Var>
								<Var>
									<Name>User Data_408</Name>
									<Type>BYTE</Type>
									<BitOffs>7328</BitOffs>
								</Var>
								<Var>
									<Name>User Data_409</Name>
									<Type>BYTE</Type>
									<BitOffs>7336</BitOffs>
								</Var>
								<Var>
									<Name>User Data_410</Name>
									<Type>BYTE</Type>
									<BitOffs>7344</BitOffs>
								</Var>
								<Var>
									<Name>User Data_411</Name>
									<Type>BYTE</Type>
									<BitOffs>7352</BitOffs>
								</Var>
								<Var>
									<Name>User Data_412</Name>
									<Type>BYTE</Type>
									<BitOffs>7360</BitOffs>
								</Var>
								<Var>
									<Name>User Data_413</Name>
									<Type>BYTE</Type>
									<BitOffs>7368</BitOffs>
								</Var>
								<Var>
									<Name>User Data_414</Name>
									<Type>BYTE</Type>
									<BitOffs>7376</BitOffs>
								</Var>
								<Var>
									<Name>User Data_415</Name>
									<Type>BYTE</Type>
									<BitOffs>7384</BitOffs>
								</Var>
								<Var>
									<Name>User Data_416</Name>
									<Type>BYTE</Type>
									<BitOffs>7392</BitOffs>
								</Var>
								<Var>
									<Name>User Data_417</Name>
									<Type>BYTE</Type>
									<BitOffs>7400</BitOffs>
								</Var>
								<Var>
									<Name>User Data_418</Name>
									<Type>BYTE</Type>
									<BitOffs>7408</BitOffs>
								</Var>
								<Var>
									<Name>User Data_419</Name>
									<Type>BYTE</Type>
									<BitOffs>7416</BitOffs>
								</Var>
								<Var>
									<Name>User Data_420</Name>
									<Type>BYTE</Type>
									<BitOffs>7424</BitOffs>
								</Var>
								<Var>
									<Name>User Data_421</Name>
									<Type>BYTE</Type>
									<BitOffs>7432</BitOffs>
								</Var>
								<Var>
									<Name>User Data_422</Name>
									<Type>BYTE</Type>
									<BitOffs>7440</BitOffs>
								</Var>
								<Var>
									<Name>User Data_423</Name>
									<Type>BYTE</Type>
									<BitOffs>7448</BitOffs>
								</Var>
								<Var>
									<Name>User Data_424</Name>
									<Type>BYTE</Type>
									<BitOffs>7456</BitOffs>
								</Var>
								<Var>
									<Name>User Data_425</Name>
									<Type>BYTE</Type>
									<BitOffs>7464</BitOffs>
								</Var>
								<Var>
									<Name>User Data_426</Name>
									<Type>BYTE</Type>
									<BitOffs>7472</BitOffs>
								</Var>
								<Var>
									<Name>User Data_427</Name>
									<Type>BYTE</Type>
									<BitOffs>7480</BitOffs>
								</Var>
								<Var>
									<Name>User Data_428</Name>
									<Type>BYTE</Type>
									<BitOffs>7488</BitOffs>
								</Var>
								<Var>
									<Name>User Data_429</Name>
									<Type>BYTE</Type>
									<BitOffs>7496</BitOffs>
								</Var>
								<Var>
									<Name>User Data_430</Name>
									<Type>BYTE</Type>
									<BitOffs>7504</BitOffs>
								</Var>
								<Var>
									<Name>User Data_431</Name>
									<Type>BYTE</Type>
									<BitOffs>7512</BitOffs>
								</Var>
								<Var>
									<Name>User Data_432</Name>
									<Type>BYTE</Type>
									<BitOffs>7520</BitOffs>
								</Var>
								<Var>
									<Name>User Data_433</Name>
									<Type>BYTE</Type>
									<BitOffs>7528</BitOffs>
								</Var>
								<Var>
									<Name>User Data_434</Name>
									<Type>BYTE</Type>
									<BitOffs>7536</BitOffs>
								</Var>
								<Var>
									<Name>User Data_435</Name>
									<Type>BYTE</Type>
									<BitOffs>7544</BitOffs>
								</Var>
								<Var>
									<Name>User Data_436</Name>
									<Type>BYTE</Type>
									<BitOffs>7552</BitOffs>
								</Var>
								<Var>
									<Name>User Data_437</Name>
									<Type>BYTE</Type>
									<BitOffs>7560</BitOffs>
								</Var>
								<Var>
									<Name>User Data_438</Name>
									<Type>BYTE</Type>
									<BitOffs>7568</BitOffs>
								</Var>
								<Var>
									<Name>User Data_439</Name>
									<Type>BYTE</Type>
									<BitOffs>7576</BitOffs>
								</Var>
								<Var>
									<Name>User Data_440</Name>
									<Type>BYTE</Type>
									<BitOffs>7584</BitOffs>
								</Var>
								<Var>
									<Name>User Data_441</Name>
									<Type>BYTE</Type>
									<BitOffs>7592</BitOffs>
								</Var>
								<Var>
									<Name>User Data_442</Name>
									<Type>BYTE</Type>
									<BitOffs>7600</BitOffs>
								</Var>
								<Var>
									<Name>User Data_443</Name>
									<Type>BYTE</Type>
									<BitOffs>7608</BitOffs>
								</Var>
								<Var>
									<Name>User Data_444</Name>
									<Type>BYTE</Type>
									<BitOffs>7616</BitOffs>
								</Var>
								<Var>
									<Name>User Data_445</Name>
									<Type>BYTE</Type>
									<BitOffs>7624</BitOffs>
								</Var>
								<Var>
									<Name>User Data_446</Name>
									<Type>BYTE</Type>
									<BitOffs>7632</BitOffs>
								</Var>
								<Var>
									<Name>User Data_447</Name>
									<Type>BYTE</Type>
									<BitOffs>7640</BitOffs>
								</Var>
								<Var>
									<Name>User Data_448</Name>
									<Type>BYTE</Type>
									<BitOffs>7648</BitOffs>
								</Var>
								<Var>
									<Name>User Data_449</Name>
									<Type>BYTE</Type>
									<BitOffs>7656</BitOffs>
								</Var>
								<Var>
									<Name>User Data_450</Name>
									<Type>BYTE</Type>
									<BitOffs>7664</BitOffs>
								</Var>
								<Var>
									<Name>User Data_451</Name>
									<Type>BYTE</Type>
									<BitOffs>7672</BitOffs>
								</Var>
								<Var>
									<Name>User Data_452</Name>
									<Type>BYTE</Type>
									<BitOffs>7680</BitOffs>
								</Var>
								<Var>
									<Name>User Data_453</Name>
									<Type>BYTE</Type>
									<BitOffs>7688</BitOffs>
								</Var>
								<Var>
									<Name>User Data_454</Name>
									<Type>BYTE</Type>
									<BitOffs>7696</BitOffs>
								</Var>
								<Var>
									<Name>User Data_455</Name>
									<Type>BYTE</Type>
									<BitOffs>7704</BitOffs>
								</Var>
								<Var>
									<Name>User Data_456</Name>
									<Type>BYTE</Type>
									<BitOffs>7712</BitOffs>
								</Var>
								<Var>
									<Name>User Data_457</Name>
									<Type>BYTE</Type>
									<BitOffs>7720</BitOffs>
								</Var>
								<Var>
									<Name>User Data_458</Name>
									<Type>BYTE</Type>
									<BitOffs>7728</BitOffs>
								</Var>
								<Var>
									<Name>User Data_459</Name>
									<Type>BYTE</Type>
									<BitOffs>7736</BitOffs>
								</Var>
								<Var>
									<Name>User Data_460</Name>
									<Type>BYTE</Type>
									<BitOffs>7744</BitOffs>
								</Var>
								<Var>
									<Name>User Data_461</Name>
									<Type>BYTE</Type>
									<BitOffs>7752</BitOffs>
								</Var>
								<Var>
									<Name>User Data_462</Name>
									<Type>BYTE</Type>
									<BitOffs>7760</BitOffs>
								</Var>
								<Var>
									<Name>User Data_463</Name>
									<Type>BYTE</Type>
									<BitOffs>7768</BitOffs>
								</Var>
								<Var>
									<Name>User Data_464</Name>
									<Type>BYTE</Type>
									<BitOffs>7776</BitOffs>
								</Var>
								<Var>
									<Name>User Data_465</Name>
									<Type>BYTE</Type>
									<BitOffs>7784</BitOffs>
								</Var>
								<Var>
									<Name>User Data_466</Name>
									<Type>BYTE</Type>
									<BitOffs>7792</BitOffs>
								</Var>
								<Var>
									<Name>User Data_467</Name>
									<Type>BYTE</Type>
									<BitOffs>7800</BitOffs>
								</Var>
								<Var>
									<Name>User Data_468</Name>
									<Type>BYTE</Type>
									<BitOffs>7808</BitOffs>
								</Var>
								<Var>
									<Name>User Data_469</Name>
									<Type>BYTE</Type>
									<BitOffs>7816</BitOffs>
								</Var>
								<Var>
									<Name>User Data_470</Name>
									<Type>BYTE</Type>
									<BitOffs>7824</BitOffs>
								</Var>
								<Var>
									<Name>User Data_471</Name>
									<Type>BYTE</Type>
									<BitOffs>7832</BitOffs>
								</Var>
								<Var>
									<Name>User Data_472</Name>
									<Type>BYTE</Type>
									<BitOffs>7840</BitOffs>
								</Var>
								<Var>
									<Name>User Data_473</Name>
									<Type>BYTE</Type>
									<BitOffs>7848</BitOffs>
								</Var>
								<Var>
									<Name>User Data_474</Name>
									<Type>BYTE</Type>
									<BitOffs>7856</BitOffs>
								</Var>
								<Var>
									<Name>User Data_475</Name>
									<Type>BYTE</Type>
									<BitOffs>7864</BitOffs>
								</Var>
								<Var>
									<Name>User Data_476</Name>
									<Type>BYTE</Type>
									<BitOffs>7872</BitOffs>
								</Var>
								<Var>
									<Name>User Data_477</Name>
									<Type>BYTE</Type>
									<BitOffs>7880</BitOffs>
								</Var>
								<Var>
									<Name>User Data_478</Name>
									<Type>BYTE</Type>
									<BitOffs>7888</BitOffs>
								</Var>
								<Var>
									<Name>User Data_479</Name>
									<Type>BYTE</Type>
									<BitOffs>7896</BitOffs>
								</Var>
								<Var>
									<Name>User Data_480</Name>
									<Type>BYTE</Type>
									<BitOffs>7904</BitOffs>
								</Var>
								<Var>
									<Name>User Data_481</Name>
									<Type>BYTE</Type>
									<BitOffs>7912</BitOffs>
								</Var>
								<Var>
									<Name>User Data_482</Name>
									<Type>BYTE</Type>
									<BitOffs>7920</BitOffs>
								</Var>
								<Var>
									<Name>User Data_483</Name>
									<Type>BYTE</Type>
									<BitOffs>7928</BitOffs>
								</Var>
								<Var>
									<Name>User Data_484</Name>
									<Type>BYTE</Type>
									<BitOffs>7936</BitOffs>
								</Var>
								<Var>
									<Name>User Data_485</Name>
									<Type>BYTE</Type>
									<BitOffs>7944</BitOffs>
								</Var>
								<Var>
									<Name>User Data_486</Name>
									<Type>BYTE</Type>
									<BitOffs>7952</BitOffs>
								</Var>
								<Var>
									<Name>User Data_487</Name>
									<Type>BYTE</Type>
									<BitOffs>7960</BitOffs>
								</Var>
							</Vars>
						</MasterConnection>
					</EthernetIp>
				</Box>
				<Ethernet DeviceDesc="Machine (X001)" SpecialTask="true" TaskPort="301"/>
				<EtherNetIPMasterDev m_EthIpMasterDevPar="020000004465766963652032202854433320454950205363616e6e6572290000000000000c0000006c0000008918000003010000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000002010554050209c9a8c000ffffff01c9a8c00000800001001e000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000"/>
			</Device>
			<Device Id="3" DevType="111" DevFlags="#x0003" AmsPort="28675" AmsNetId="5.84.5.2.4.1" RemoteName="Device 3 (EtherCAT)">
				<Name>Device 3 (EtherCAT)</Name>
				<AddressInfo>
					<Ccat>
						<Address>-268435456</Address>
						<Offset>131072</Offset>
						<Size>8192</Size>
						<BaseAddr>0</BaseAddr>
						<BusNo>4</BusNo>
						<SlotNo>0</SlotNo>
						<VendorId>5612</VendorId>
						<DeviceId>20480</DeviceId>
						<Dma>
							<Address>0</Address>
							<Offset>4096</Offset>
							<Size>256</Size>
							<BaseAddr>2</BaseAddr>
							<RxChn>0</RxChn>
							<TxChn>1</TxChn>
						</Dma>
						<Identification>
							<Value>498694182</Value>
							<Version>1</Version>
							<Size>256</Size>
						</Identification>
					</Ccat>
				</AddressInfo>
				<Image Id="3" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Box Id="1" BoxType="9099">
					<Name>Term 1 (EK1200)</Name>
					<ImageId>1000</ImageId>
					<EtherCAT PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04b02c52" RevisionNo="#x00001388" InfoDataState="false" PortPhys="49" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1200-5000 EtherCAT Power supply (2A E-Bus)" Desc="EK1200" PortABoxInfo="#x00ffffff"/>
					<Box Id="2" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 2 (EL6070-0033)</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="35" FoeType="1" VendorId="#x00000002" ProductCode="#x17b63052" RevisionNo="#x00130021" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="3000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6070-0033 1Ch. Licence key terminal, individual licences" Desc="EL6070-0033" PortABoxInfo="#x01000001">
							<SyncMan>001000012600010001000000300000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000300000010001001122010000</SyncMan>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
							<CoeProfile ProfileNo="43914121" DisplayName="Licensing"/>
						</EtherCAT>
					</Box>
					<Box Id="3" BoxType="9099">
						<Name>PLC-7021 (EL1008)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03f03052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortABoxInfo="#x01000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Start PB" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Stop PB" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Reset PB" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="4" BoxType="9099">
						<Name>PLC-8051 (EL2008)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d83052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortABoxInfo="#x01000003">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Horn" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="LT-8071" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="LT-8091" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="LT-8111" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="5" BoxType="9099" BoxFlags="#x00000020">
						<Name>PLC-8431 (EL1918)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00100000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="true" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x01000004">
							<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
							<SyncMan>00121c002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001d1f002000010004000000000000000900001d20010000</SyncMan>
							<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
							<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
							<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
							<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<SuName></SuName>
							<SuName></SuName>
							<SuTask>#x00000000</SuTask>
							<SuTask>#x00000000</SuTask>
							<MBoxUserCmdData>004003000a00000000000000000000000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
							<Pdo Name="ConnectionInputs" Index="#x1a00" Flags="#x2011" SyncMan="3">
								<Entry Name="Message_30 TxPDO" Index="#x7000" Sub="#x01">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_31 TxPDO" Index="#x7000" Sub="#x02">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_32 TxPDO" Index="#x7000" Sub="#x03">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_33 TxPDO" Index="#x7000" Sub="#x04">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ConnectionOutputs" Index="#x1600" InOut="1" Flags="#x2011" SyncMan="2">
								<Entry Name="Message_30 RxPDO" Index="#x6000" Sub="#x01">
									<Type GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}">FSOE_7</Type>
								</Entry>
								<Entry Name="Message_31 RxPDO" Index="#x6000" Sub="#x02">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_32 RxPDO" Index="#x6000" Sub="#x03">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="Message_33 RxPDO" Index="#x6000" Sub="#x04">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
							</Pdo>
							<Pdo Name="StandardInputs" Index="#x1bf0" Flags="#x2011" SyncMan="3">
								<Entry Name="Standard Out Var 9" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard Out Var 10" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard Out Var 11" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard Out Var 15" Index="#x7000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard Out Var 16" Index="#x7000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard Out Var 17" Index="#x7000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard Out Var 18" Index="#x7000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="StandardOutputs" Index="#x17f0" InOut="1" Flags="#x2011" SyncMan="2">
								<Entry Name="Standard In Var 1" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard In Var 2" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard In Var 5" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Standard In Var 35" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Device Info Data" Index="#x1bfe" Flags="#x2011" SyncMan="3">
								<Entry Name="Serial Number" Index="#x7000" Sub="#x01">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
								<Entry Name="Safe Logic State" BitLen="8" Index="#xf100" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Cycle Counter" BitLen="8" Index="#xf100" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
								<Entry BitLen="16">
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="45290377"/>
							<Slot Name="FSOE-Slot">
								<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>1050494</ModuleIdent>
							</Slot>
							<Slot Name="FSLOGIC">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>691</ModuleIdent>
								<Module Id="#x03090002" Type="FSLOGIC" Class="FSLOGIC">
									<Name>Module 2 (FSLOGIC)</Name>
									<ImageId>408</ImageId>
									<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>7167</PdoIndex>
									<PdoIndex>6143</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="6" BoxType="9099" BoxFlags="#x00000020">
						<Name>PLC-9071 (EL5152)</Name>
						<ImageId>1004</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x14203052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL5152 2Ch. Inc. Encoder" Desc="EL5152" PortABoxInfo="#x01000005">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001108002400010003000000000000000c00001124010000</SyncMan>
							<SyncMan>801110002000010004000000000000001400801120010000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e0000000000000000000000000000000000000000000000000000000000a0860100000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000000000000a0860100000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="ENC Status Channel 1" Index="#x1a00" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6000" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x1c32" Sub="#x20">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x1800" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6000" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Status compact Channel 1" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6000" Sub="#x03" Flags="#x00000020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6000" Sub="#x08" Flags="#x00000020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6000" Sub="#x09" Flags="#x00000020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6000" Sub="#x0a" Flags="#x00000020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x1c32" Sub="#x20" Flags="#x00000020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x1801" Sub="#x09" Flags="#x00000020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6000" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Period Channel 1" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Period value" Index="#x6000" Sub="#x14">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Frequency Channel 1" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Frequency value" Index="#x6000" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Status Channel 2" Index="#x1a04" Flags="#x0010">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6010" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x1c32" Sub="#x20">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x1804" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6010" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Status compact Channel 2" Index="#x1a05" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6010" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x1c32" Sub="#x20">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x1805" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6010" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Period Channel 2" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Period value" Index="#x6010" Sub="#x14">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Frequency Channel 2" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Frequency value" Index="#x6010" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control Channel 1" Index="#x1600" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1601</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7000" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control compact Channel 1" Index="#x1601" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1600</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7000" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control Channel 2" Index="#x1602" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1603</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7010" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control compact Channel 2" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1602</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7010" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="33493897"/>
							<CoeProfile ProfileNo="33493897"/>
						</EtherCAT>
					</Box>
					<Box Id="7" BoxType="9099">
						<Name>Term 7 (EK1122)</Name>
						<ImageId>1005</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x01000006"/>
						<Box Id="8" BoxType="9099">
							<Name>RIO-15181 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x03000007">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-15121" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7015 Exit]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="P7015 Motor Disconnect" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-15181" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7020 Exit]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="P7020 Motor Disconnect" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-15261" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7025 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="P7025 Motor Disconnect" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
						<Box Id="9" BoxType="9099">
							<Name>RIO-16171 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x01000008">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-16111" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7030 Exit]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="P7030 Motor Disconnect" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-16181" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Fire gate open]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-16231" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7035 Transfer raised]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-16301" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7035 Exit]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="P7035 Motor Discconnect" Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-16131" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7040 Exit]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="P7040 Motor Discconnect " Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-16201" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7045 exit ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="P7045 Motor discconnect " Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
						<Box Id="10" BoxType="9099">
							<Name>RIO-1181 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x01000009">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-1161" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6020 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="P6020 Dissconnect" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-1231" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Fire Gate Open]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-1281" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Power Transfer Raised]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-1081" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6015 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="P6015 Motor Disconnect " Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-1162" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6010 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="P6010 Motor Disconnect" Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-1232" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6005 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="P6005 Motor Disconnect " Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
						<Box Id="11" BoxType="9099">
							<Name>RIO-4172 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x01000007">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-4071" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PE6045 Full]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="P6045 Motor Discconnect" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-4201" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6035 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="P6035 Motor Disconnect" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-4271" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PE6030 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="P6030 Motor Discconnect " Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-4121" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6025 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="P6025 Motor disconnect " Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
						<Box Id="12" BoxType="9099" BoxFlags="#x00000020">
							<Name>SRIO-5151 (EP1908)</Name>
							<ImageId>118</ImageId>
							<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x07744052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" PortPhys="17" MaxSlotCount="1" Type="EP1908, 8 Ch. Safety Input 24V, TwinSAFE " Desc="EP1908" PortABoxInfo="#x0100000b">
								<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
								<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
								<SyncMan>001206002400010003000000000000000600001224010000</SyncMan>
								<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
								<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
								<BootStrapData>0010f400f410f400</BootStrapData>
								<Pdo Name="FSOE Inputs" Index="#x1a00" Flags="#x0090" SyncMan="3">
									<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
										<Type>USINT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel1" Index="#x6001" Sub="#x01" Flags="#x00008020">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel2" Index="#x6001" Sub="#x02" Flags="#x00008020">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel3" Index="#x6001" Sub="#x03">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel4" Index="#x6001" Sub="#x04">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel5" Index="#x6001" Sub="#x05">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel6" Index="#x6001" Sub="#x06">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel7" Index="#x6001" Sub="#x07">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel8" Index="#x6001" Sub="#x08">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
										<Type>UINT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
										<Type>UINT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="FSOE Outputs" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
									<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
										<Type>USINT</Type>
									</Entry>
									<Entry Name="FSOE__">
										<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
									</Entry>
									<Entry Name="FSOE__Err Ack" Index="#x7001" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
										<Type>UINT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
										<Type>UINT</Type>
									</Entry>
								</Pdo>
								<CoeProfile ProfileNo="5001"/>
								<Slot Name="">
									<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
									<ModuleIdent>524478</ModuleIdent>
									<Module Id="#x03090001" Type="FSOE" Class="524478">
										<Name>Module 1 (FSOE)</Name>
										<ImageId>118</ImageId>
										<ModuleData>02000000be00080000000c000000000000000000000000000000000000000000</ModuleData>
										<PdoIndex>6656</PdoIndex>
										<PdoIndex>5632</PdoIndex>
										<CoeProfile ProfileNo="#x00001389"/>
									</Module>
								</Slot>
							</EtherCAT>
						</Box>
						<Box Id="13" BoxType="9099">
							<Name>RIO-6171 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x0100000c">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-6121" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[GR6040-02 Retracted]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-6151" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[GR6040-02 Extend]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-6241" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[GR6040-01 Retracted]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-6261" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[GR6040-01 Extended ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[GR6040-01 Extended ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="PX-6122" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PI6040-01 Retracted ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="PX-6152" Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PI6040-01 Extened ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-6181" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Singulation High PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-6201" Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Singulation Low PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-6241" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PI6040-01 Part Clear ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-6261" Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Scanner Trigger ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-6302" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="SV-6181" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[GR6040-02 Extend]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="SV-6211" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[GR6040-01 Extend]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="SV-6301" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PI6040-01]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="SV-6321" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PI6040-01 Extend ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
						<Box Id="14" BoxType="9099">
							<Name>RIO-7161 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x0100000d">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-7122" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-02 Retracted]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-7151" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-02]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-7211" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-02 Jam]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-7241" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-02 Transfer Complete]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-7271" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-01 Retarcted ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-7301" Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-01 Extended]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-7151" Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-01 Jam PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-7191" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-01 Tansfer Complete]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="PE7171" Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Induct PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="PB-7281" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="SV-7181" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-02 Extend]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="SV-7121" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU6040-01 Extend]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="LT-7221" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[6040 Stack Light Red ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="LT-7241" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6040 Stack light Yellow]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="LT-7271" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6040 Stack Light Green]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="PB-7281" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6040 Reset ]]></Comment>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
						<Box Id="15" BoxType="9099">
							<Name>RIO-8181 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x0100000e">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-8091" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-04 Retracted]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-8121" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-04 Extended]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-8181" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-04 Jam PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-8221" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-04 Transfer Complete]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="P6040 Motor Disconnect" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-8291" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-03 Extended]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="PX-8321" Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-03 Retracted]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-8141" Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-03 Jam PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-8171" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-03 Transfer Complete]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="PE-8211" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P6040 Exit PE]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="Air Switch" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="SV-8161" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-04 Extend]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="SV-8111" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[PU-6040-03 Extend]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Dump Valve" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
					</Box>
					<Box Id="16" BoxType="9099">
						<Name>Term 16 (EK1122)</Name>
						<ImageId>1005</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x02000007"/>
					</Box>
					<Box Id="17" BoxType="9099">
						<Name>Term 17 (EK1122)</Name>
						<ImageId>1005</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x02000010"/>
						<Box Id="45" BoxType="9099" BoxFlags="#x00000020">
							<Name>SRIO-11141 (EP1908)</Name>
							<ImageId>118</ImageId>
							<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x07744052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" PortPhys="17" MaxSlotCount="1" Type="EP1908, 8 Ch. Safety Input 24V, TwinSAFE " Desc="EP1908" PortABoxInfo="#x03000011">
								<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
								<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
								<SyncMan>001206002400010003000000000000000600001224010000</SyncMan>
								<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
								<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
								<BootStrapData>0010f400f410f400</BootStrapData>
								<Pdo Name="FSOE Inputs" Index="#x1a00" Flags="#x0090" SyncMan="3">
									<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
										<Type>USINT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel1" Index="#x6001" Sub="#x01" Flags="#x00008020">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel2" Index="#x6001" Sub="#x02" Flags="#x00008020">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel3" Index="#x6001" Sub="#x03" Flags="#x00008020">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel4" Index="#x6001" Sub="#x04">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel5" Index="#x6001" Sub="#x05">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel6" Index="#x6001" Sub="#x06">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel7" Index="#x6001" Sub="#x07">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__InputChannel8" Index="#x6001" Sub="#x08">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
										<Type>UINT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
										<Type>UINT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="FSOE Outputs" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
									<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
										<Type>USINT</Type>
									</Entry>
									<Entry Name="FSOE__">
										<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
									</Entry>
									<Entry Name="FSOE__Err Ack" Index="#x7001" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
										<Type>UINT</Type>
									</Entry>
									<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
										<Type>UINT</Type>
									</Entry>
								</Pdo>
								<CoeProfile ProfileNo="5001"/>
								<Slot Name="">
									<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
									<ModuleIdent>524478</ModuleIdent>
									<Module Id="#x0309000a" Type="FSOE" Class="524478">
										<Name>Module 1 (FSOE)</Name>
										<ImageId>118</ImageId>
										<ModuleData>02000000be00080000000c000000000000000000000000000000000000000000</ModuleData>
										<PdoIndex>6656</PdoIndex>
										<PdoIndex>5632</PdoIndex>
										<CoeProfile ProfileNo="#x00001389"/>
									</Module>
								</Slot>
							</EtherCAT>
						</Box>
						<Box Id="48" BoxType="9099">
							<Name>RIO-12171 (EP2339-0022)</Name>
							<ImageId>1006</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09234052" RevisionNo="#x00130016" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2339-0022 16 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2339-0022" PortABoxInfo="#x0100002d">
								<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
								<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
								<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
								<SyncMan>011001000000010004000000010001000100011000010000</SyncMan>
								<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
								<Fmmu>0000000000000000011000010100000002000000000000000000000000000000</Fmmu>
								<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6000" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6010" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="2">
									<Entry Name="Input" Index="#x6020" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="2">
									<Entry Name="PB-12181" Index="#x6030" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7004 Reset]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-12221" Index="#x6040" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[Scanner Trigger]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-12261" Index="#x6050" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7004 Height Check]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="2">
									<Entry Name="PE-12301" Index="#x6060" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7005 Exit]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="2">
									<Entry Name="P7005 Motor Discconnect" Index="#x6070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="3">
									<Entry Name="P7004 Motor Disconnect" Index="#x6080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x6090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="3">
									<Entry Name="P7010 Motor Discconnect" Index="#x60a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="3">
									<Entry Name="PE12231" Index="#x60b0" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7010 Exit ]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="3">
									<Entry Name="Input" Index="#x60f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 17" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="LT-12121" Index="#x7000" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7004 Red light]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 18" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="LT-12131" Index="#x7010" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7004 Yellow light]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 19" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="LT-12161" Index="#x7020" Sub="#x01">
										<Type>BIT</Type>
										<Comment><![CDATA[P7004 Green light]]></Comment>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 20" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7030" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 21" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7040" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 22" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7050" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 23" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7060" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 24" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
									<Entry Name="Output" Index="#x7070" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 25" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7080" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 26" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x7090" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 27" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70a0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 28" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70b0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 29" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70c0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 30" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70d0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 31" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70e0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
								<Pdo Name="Channel 32" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
									<Entry Name="Output" Index="#x70f0" Sub="#x01">
										<Type>BIT</Type>
									</Entry>
								</Pdo>
							</EtherCAT>
						</Box>
						<Box Id="18" BoxType="9099">
							<Name>Term 18 (EK1100)</Name>
							<ImageId>1007</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x01000011"/>
							<Box Id="19" BoxType="9099">
								<Name>PLC-11021 (EL2008)</Name>
								<ImageId>1002</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d83052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortABoxInfo="#x01000012">
									<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
									<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
									<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7004 RUN" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7010 RUN" Index="#x7010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7015 RUN" Index="#x7020" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7020 RUN" Index="#x7030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7025 RUN" Index="#x7040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7030 RUN" Index="#x7050" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7035 RUN" Index="#x7060" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P7045 RUN" Index="#x7070" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
								</EtherCAT>
							</Box>
							<Box Id="20" BoxType="9099">
								<Name>PLC-11211 (EL2008)</Name>
								<ImageId>1002</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d83052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortABoxInfo="#x01000013">
									<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
									<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
									<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P6005 RUN" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P6015 RUN" Index="#x7010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P6020 RUN" Index="#x7020" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P6025 RUN" Index="#x7030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P6030 RUN" Index="#x7040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P6035 RUN" Index="#x7050" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="P6040 RUN" Index="#x7060" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7070" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
								</EtherCAT>
							</Box>
							<Box Id="21" BoxType="9099">
								<Name>PLC-11431 (EL1008)</Name>
								<ImageId>7</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03f03052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortABoxInfo="#x01000014">
									<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
									<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
									<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
										<Entry Name="P7004 Faulted" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
										<Entry Name="P7010 Faulted" Index="#x6010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
										<Entry Name="P7015 Faulted" Index="#x6020" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
										<Entry Name="P7020 Faulted" Index="#x6030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
										<Entry Name="P7025 Faulted" Index="#x6040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
										<Entry Name="P7030 Faulted" Index="#x6050" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
										<Entry Name="P7035 Faulted" Index="#x6060" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
										<Entry Name="P7045 Faulted" Index="#x6070" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
								</EtherCAT>
							</Box>
							<Box Id="22" BoxType="9099">
								<Name>PLC-1008 (EL1008)</Name>
								<ImageId>7</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03f03052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortABoxInfo="#x01000015">
									<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
									<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
									<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
										<Entry Name="P6005 Faulted" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
										<Entry Name="P6015 Faulted" Index="#x6010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
										<Entry Name="P6020 Faulted" Index="#x6020" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
										<Entry Name="P6025 Faulted" Index="#x6030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
										<Entry Name="P6030 Faulted" Index="#x6040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
										<Entry Name="P6035 Faulted" Index="#x6050" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
										<Entry Name="P6040 Faulted" Index="#x6060" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6070" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
								</EtherCAT>
							</Box>
							<Box Id="23" BoxType="9099">
								<Name>PLC-12061 (EL2008)</Name>
								<ImageId>1002</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d83052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortABoxInfo="#x01000016">
									<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
									<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
									<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7020" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7050" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7060" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
										<Entry Name="Output" Index="#x7070" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
								</EtherCAT>
							</Box>
							<Box Id="24" BoxType="9099">
								<Name>PLC-12461 (EL1008)</Name>
								<ImageId>7</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03f03052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortABoxInfo="#x01000017">
									<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
									<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
									<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6020" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6030" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6040" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6050" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6060" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
										<Entry Name="Input" Index="#x6070" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
									</Pdo>
								</EtherCAT>
							</Box>
							<Box Id="25" BoxType="9099" BoxFlags="#x00000020">
								<Name>PLC-13051 (EL1918)</Name>
								<ImageId>1003</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00100000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="true" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x01000018">
									<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
									<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
									<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
									<SyncMan>001d09002000010004000000000000000900001d20010000</SyncMan>
									<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
									<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
									<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
									<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
									<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<SuName></SuName>
									<SuName></SuName>
									<SuTask>#x00000000</SuTask>
									<SuTask>#x00000000</SuTask>
									<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
									<Pdo Name="FSoE Inputs" Index="#x1a00" Flags="#x0091" SyncMan="3">
										<Entry Name="FSOE__FSoE Command" Index="#x6080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Input" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.Module Fault" Index="#x6002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Input" Index="#x6011" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.Module Fault" Index="#x6012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Input" Index="#x6021" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.Module Fault" Index="#x6022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Input" Index="#x6031" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.Module Fault" Index="#x6032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Input" Index="#x6041" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.Module Fault" Index="#x6042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Input" Index="#x6051" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.Module Fault" Index="#x6052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Input" Index="#x6061" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.Module Fault" Index="#x6062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Input" Index="#x6071" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.Module Fault" Index="#x6072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x6080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x6080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSoE Outputs" Index="#x1600" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry Name="FSOE__FSoE Command" Index="#x7080" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 1.ErrAck" Index="#x7002" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 2.ErrAck" Index="#x7012" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 3.ErrAck" Index="#x7022" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 4.ErrAck" Index="#x7032" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 5.ErrAck" Index="#x7042" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 6.ErrAck" Index="#x7052" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 7.ErrAck" Index="#x7062" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSIN Module 8.ErrAck" Index="#x7072" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE CRC 000" Index="#x7080" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Connection ID" Index="#x7080" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
										<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="12522377"/>
									<CoeProfile ProfileNo="45290377"/>
									<Slot Name="FSOE-Slot">
										<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>1050494</ModuleIdent>
										<Module Id="#x03090004" Type="FSOE" Class="1918">
											<Name>Module 1 (FSOE)</Name>
											<ImageId>408</ImageId>
											<ModuleData>020000007e07100000000c000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>6656</PdoIndex>
											<PdoIndex>5632</PdoIndex>
											<CoeProfile ProfileNo="#x00bf1389"/>
										</Module>
									</Slot>
									<Slot Name="FSLOGIC">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>691</ModuleIdent>
										<Module Id="#x03090005" Type="FSLOGIC" Class="FSLOGIC">
											<Name>Module 2 (FSLOGIC)</Name>
											<ImageId>408</ImageId>
											<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>7167</PdoIndex>
											<PdoIndex>6143</PdoIndex>
										</Module>
									</Slot>
								</EtherCAT>
							</Box>
							<Box Id="26" BoxType="9099" BoxFlags="#x00000020">
								<Name>PLC-13451 (EL2904)</Name>
								<ImageId>118</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00120000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x01000019">
									<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
									<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
									<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
									<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
									<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<BootStrapData>0018f400f418f400</BootStrapData>
									<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
										<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__">
											<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
										<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="FSOE__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
										<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="5001"/>
									<CoeProfile ProfileNo="13112201"/>
									<Slot Name="">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>290</ModuleIdent>
										<Module Id="#x03090006" Type="FSOES" Class="290">
											<Name>Module 1 (FSOES)</Name>
											<ImageId>118</ImageId>
											<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>6656</PdoIndex>
											<PdoIndex>5632</PdoIndex>
											<CoeProfile ProfileNo="#x00001389"/>
										</Module>
									</Slot>
									<Slot Name="">
										<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
										<ModuleIdent>200</ModuleIdent>
										<Module Id="#x03090007" Type="DO" Class="200">
											<Name>Module 2 (DO)</Name>
											<ImageId>118</ImageId>
											<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
											<PdoIndex>5633</PdoIndex>
										</Module>
									</Slot>
								</EtherCAT>
							</Box>
							<Box Id="27" BoxType="9099">
								<Name>Term 27 (EK1122)</Name>
								<ImageId>1005</ImageId>
								<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x0100001a"/>
								<Box Id="55" BoxType="9099" BoxFlags="#x00000020">
									<Name>P7040 (Inverter i550 Cabinet)</Name>
									<ImageId>1008</ImageId>
									<EtherCAT SlaveType="2" PdiType="#x3080" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="13" EoeType="1" FoeType="1" VendorId="#x0000003b" ProductCode="#x69055000" RevisionNo="#x00050004" InfoDataAddr="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutStateChange2="3000" TimeoutStateChange3="3000" TimeoutStateChange4="3000" TimeoutMailbox2="2000" CheckRevisionNoType="2" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="i550 Cabinet V05.04.xx" Desc="Inverter i550 Cabinet" PortABoxInfo="#x0300001b">
										<SyncMan>001080002600010001000000800000018000001026010000</SyncMan>
										<SyncMan>001180002200010002000000800000018000001122010000</SyncMan>
										<SyncMan>001204006400010003000000000020000400001264010000</SyncMan>
										<SyncMan>001306002000010004000000000020000600001320010000</SyncMan>
										<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
										<Fmmu>0000000000000000001300010100000002000000000000000000000000000000</Fmmu>
										<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
										<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
										<BootStrapData>0010000100110001</BootStrapData>
										<Pdo Name="TPDO (A) Velocity" Index="#x1a03" Flags="#x0010" SyncMan="3">
											<Entry Name="CiA status word" Index="#x6041">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Actual speed" Index="#x6044">
												<Type>INT</Type>
											</Entry>
											<Entry Name="Error code" Index="#x603f">
												<Type>UINT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="TPDO (A) user config" Index="#x1a05" Flags="#x0000"/>
										<Pdo Name="RPDO (A) Velocity" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
											<Entry Name="CiA control word" Index="#x6040">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Set speed" Index="#x6042">
												<Type>INT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="RPDO (A) user config" Index="#x1605" InOut="1" Flags="#x0000"/>
									</EtherCAT>
								</Box>
								<Box Id="56" BoxType="9099" BoxFlags="#x00000020">
									<Name>P7005 (Inverter i550 Cabinet)</Name>
									<ImageId>1008</ImageId>
									<EtherCAT SlaveType="2" PdiType="#x3080" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="13" EoeType="1" FoeType="1" VendorId="#x0000003b" ProductCode="#x69055000" RevisionNo="#x00050004" InfoDataAddr="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutStateChange2="3000" TimeoutStateChange3="3000" TimeoutStateChange4="3000" TimeoutMailbox2="2000" CheckRevisionNoType="2" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="i550 Cabinet V05.04.xx" Desc="Inverter i550 Cabinet" PortABoxInfo="#x01000037">
										<SyncMan>001080002600010001000000800000018000001026010000</SyncMan>
										<SyncMan>001180002200010002000000800000018000001122010000</SyncMan>
										<SyncMan>001204006400010003000000000020000400001264010000</SyncMan>
										<SyncMan>001306002000010004000000000020000600001320010000</SyncMan>
										<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
										<Fmmu>0000000000000000001300010100000002000000000000000000000000000000</Fmmu>
										<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
										<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
										<BootStrapData>0010000100110001</BootStrapData>
										<Pdo Name="TPDO (A) Velocity" Index="#x1a03" Flags="#x0010" SyncMan="3">
											<Entry Name="CiA status word" Index="#x6041">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Actual speed" Index="#x6044">
												<Type>INT</Type>
											</Entry>
											<Entry Name="Error code" Index="#x603f">
												<Type>UINT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="TPDO (A) user config" Index="#x1a05" Flags="#x0000"/>
										<Pdo Name="RPDO (A) Velocity" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
											<Entry Name="CiA control word" Index="#x6040">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Set speed" Index="#x6042">
												<Type>INT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="RPDO (A) user config" Index="#x1605" InOut="1" Flags="#x0000"/>
									</EtherCAT>
								</Box>
								<Box Id="57" BoxType="9099" BoxFlags="#x00000020">
									<Name>P6010 (Inverter i550 Cabinet)</Name>
									<ImageId>1008</ImageId>
									<EtherCAT SlaveType="2" PdiType="#x3080" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="13" EoeType="1" FoeType="1" VendorId="#x0000003b" ProductCode="#x69055000" RevisionNo="#x00050004" InfoDataAddr="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutStateChange2="3000" TimeoutStateChange3="3000" TimeoutStateChange4="3000" TimeoutMailbox2="2000" CheckRevisionNoType="2" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="i550 Cabinet V05.04.xx" Desc="Inverter i550 Cabinet" PortABoxInfo="#x01000038">
										<SyncMan>001080002600010001000000800000018000001026010000</SyncMan>
										<SyncMan>001180002200010002000000800000018000001122010000</SyncMan>
										<SyncMan>001204006400010003000000000020000400001264010000</SyncMan>
										<SyncMan>001306002000010004000000000020000600001320010000</SyncMan>
										<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
										<Fmmu>0000000000000000001300010100000002000000000000000000000000000000</Fmmu>
										<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
										<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
										<BootStrapData>0010000100110001</BootStrapData>
										<Pdo Name="TPDO (A) Velocity" Index="#x1a03" Flags="#x0010" SyncMan="3">
											<Entry Name="CiA status word" Index="#x6041">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Actual speed" Index="#x6044">
												<Type>INT</Type>
											</Entry>
											<Entry Name="Error code" Index="#x603f">
												<Type>UINT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="TPDO (A) user config" Index="#x1a05" Flags="#x0000"/>
										<Pdo Name="RPDO (A) Velocity" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
											<Entry Name="CiA control word" Index="#x6040">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Set speed" Index="#x6042">
												<Type>INT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="RPDO (A) user config" Index="#x1605" InOut="1" Flags="#x0000"/>
									</EtherCAT>
								</Box>
								<Box Id="58" BoxType="9099" BoxFlags="#x00000020">
									<Name>P6045 (Inverter i550 Cabinet)</Name>
									<ImageId>1008</ImageId>
									<EtherCAT SlaveType="2" PdiType="#x3080" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="13" EoeType="1" FoeType="1" VendorId="#x0000003b" ProductCode="#x69055000" RevisionNo="#x00050004" InfoDataAddr="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutStateChange2="3000" TimeoutStateChange3="3000" TimeoutStateChange4="3000" TimeoutMailbox2="2000" CheckRevisionNoType="2" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="i550 Cabinet V05.04.xx" Desc="Inverter i550 Cabinet" PortABoxInfo="#x01000039">
										<SyncMan>001080002600010001000000800000018000001026010000</SyncMan>
										<SyncMan>001180002200010002000000800000018000001122010000</SyncMan>
										<SyncMan>001204006400010003000000000020000400001264010000</SyncMan>
										<SyncMan>001306002000010004000000000020000600001320010000</SyncMan>
										<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
										<Fmmu>0000000000000000001300010100000002000000000000000000000000000000</Fmmu>
										<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
										<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
										<BootStrapData>0010000100110001</BootStrapData>
										<Pdo Name="TPDO (A) Velocity" Index="#x1a03" Flags="#x0010" SyncMan="3">
											<Entry Name="CiA status word" Index="#x6041">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Actual speed" Index="#x6044">
												<Type>INT</Type>
											</Entry>
											<Entry Name="Error code" Index="#x603f">
												<Type>UINT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="TPDO (A) user config" Index="#x1a05" Flags="#x0000"/>
										<Pdo Name="RPDO (A) Velocity" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
											<Entry Name="CiA control word" Index="#x6040">
												<Type>UINT</Type>
											</Entry>
											<Entry Name="Set speed" Index="#x6042">
												<Type>INT</Type>
											</Entry>
										</Pdo>
										<Pdo Name="RPDO (A) user config" Index="#x1605" InOut="1" Flags="#x0000"/>
									</EtherCAT>
								</Box>
							</Box>
						</Box>
					</Box>
				</Box>
				<EtherCAT EnableVirtualSwitch="true" MaxSwitchPorts="5" MaxSwitchFrames="180"/>
			</Device>
			<Device Id="4" Disabled="true" DevType="112" AmsPort="28676" AmsNetId="5.84.5.2.5.1" RemoteName="Communition with 205 (EtherCAT Automation Protocol)">
				<Name>Communition with 205 (EtherCAT Automation Protocol)</Name>
				<AddressInfo>
					<Pnp>
						<DeviceDesc></DeviceDesc>
						<DeviceName></DeviceName>
						<DeviceData>000000000000</DeviceData>
					</Pnp>
				</AddressInfo>
				<Image Id="6" AddrType="1" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Box Id="30" BoxType="9051">
					<Name>Pub_To_205 (Publisher)</Name>
					<ImageId>99</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var BoxStateVariable="true">
							<Name>FrameState</Name>
							<Comment><![CDATA[0x0001 = Not sent (frame skipped)
0x0002 = Error (frame oversized)
0x0004 = Subscriber missing (Unicast only)
]]></Comment>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var BoxStateVariable="true">
							<Name>FrameCtrl</Name>
							<Comment><![CDATA[0x0001 = Disable sending
0x0002 = Remove destination MAC from ARP cache
]]></Comment>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<Eap InOut="1" Mac="010105040000" ArpRetryInterval="1000">
						<EapVar Id="1" VarInOut="1" NvId="1" NvLength="1">
							<Name>To205_P6005_IsRunning</Name>
							<ImageId>97</ImageId>
							<Vars VarGrpType="1">
								<Name>Inputs</Name>
								<Var BoxStateVariable="true">
									<Name>VarState</Name>
									<Comment><![CDATA[0x0001 = Not sent (variable skipped)
]]></Comment>
									<Type>UINT</Type>
									<BitOffs>16</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Outputs</Name>
								<Var BoxStateVariable="true">
									<Name>VarCtrl</Name>
									<Comment><![CDATA[0x0001 = Disable publishing
]]></Comment>
									<Type>UINT</Type>
									<BitOffs>16</BitOffs>
								</Var>
								<Var>
									<Name>VarData</Name>
									<Type>BOOL</Type>
									<BitOffs>32</BitOffs>
								</Var>
							</Vars>
						</EapVar>
					</Eap>
				</Box>
				<Ethernet/>
				<Eap EapDeviceGuid="{21F7265D-3DF2-48C1-AE97-11EBB8BB7B48}"/>
			</Device>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500810000403}" Id="#x02030050"/>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500820000403}" Id="#x02030030"/>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500830000403}" Id="#x02030020"/>
		<MappingInfo Identifier="{00000000-0020-0304-5000-040320000403}" Id="#x02030040"/>
		<MappingInfo Identifier="{03040030-0030-0304-3000-040330000403}" Id="#x02030010" Watchdog="04000000040000000400000004000000"/>
		<OwnerA Name="TIID^Device 3 (EtherCAT)">
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^PLC-8431 (EL1918)">
				<Link VarA="Term 1 (EK1200)^Term 17 (EK1122)^SRIO-11141 (EP1908)^Module 1 (FSOE)^FSOE Outputs^FSOE" VarB="ConnectionInputs^Message_33 TxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-13051 (EL1918)^Module 1 (FSOE)^FSoE Inputs^FSOE" VarB="ConnectionOutputs^Message_30 RxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-13051 (EL1918)^Module 1 (FSOE)^FSoE Outputs^FSOE" VarB="ConnectionInputs^Message_30 TxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-13451 (EL2904)^Module 1 (FSOES)^TxPDO^FSOE" VarB="ConnectionOutputs^Message_31 RxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 7 (EK1122)^SRIO-5151 (EP1908)^Module 1 (FSOE)^FSOE Inputs^FSOE" VarB="ConnectionOutputs^Message_32 RxPDO"/>
				<Link VarA="Term 1 (EK1200)^Term 7 (EK1122)^SRIO-5151 (EP1908)^Module 1 (FSOE)^FSOE Outputs^FSOE" VarB="ConnectionInputs^Message_32 TxPDO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^SRIO-11141 (EP1908)">
				<Link VarA="Term 1 (EK1200)^PLC-8431 (EL1918)^ConnectionOutputs^Message_33 RxPDO" VarB="Module 1 (FSOE)^FSOE Inputs^FSOE"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-13451 (EL2904)">
				<Link VarA="Term 1 (EK1200)^PLC-8431 (EL1918)^ConnectionInputs^Message_31 TxPDO" VarB="Module 1 (FSOES)^RxPDO^FSOE"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^Second_Floor_Totes_ARUP^Second_Floor_Totes_ARUP Instance">
			<OwnerB Name="TIID^Device 1 (RT-Ethernet Protocol)">
				<Link VarA="PlcTask Inputs^GVL_IO.EthernetAdapter_State" VarB="Inputs^DevState"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (TC3 EIP Scanner)^BCR_S6040_01">
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.Acquiring" VarB="Connection 1 (Input/Output)^Inputs^Acquiring"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.DecodeComplete" VarB="Connection 1 (Input/Output)^Inputs^Decode Complete"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.Decoding" VarB="Connection 1 (Input/Output)^Inputs^Decoding"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.DeviceState" VarB="Inputs^State"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultCode" VarB="Connection 1 (Input/Output)^Inputs^Result Code"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[0]" VarB="Connection 1 (Input/Output)^Inputs^Result Data"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[10]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_10"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[11]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_11"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[12]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_12"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[13]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_13"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[14]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_14"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[15]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_15"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[16]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_16"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[1]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_1"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[2]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_2"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[3]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_3"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[4]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_4"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[5]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_5"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[6]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_6"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[7]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_7"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[8]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_8"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultData[9]" VarB="Connection 1 (Input/Output)^Inputs^Result Data_9"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultID" VarB="Connection 1 (Input/Output)^Inputs^Result ID"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultLength" VarB="Connection 1 (Input/Output)^Inputs^Result Length"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.ResultsAvail" VarB="Connection 1 (Input/Output)^Inputs^Results Available"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.TriggerAck" VarB="Connection 1 (Input/Output)^Inputs^Trigger Ack"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.TriggerID" VarB="Connection 1 (Input/Output)^Inputs^Trigger ID"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S6040_01.TriggerReady" VarB="Connection 1 (Input/Output)^Inputs^Trigger Ready"/>
				<Link VarA="PlcTask Outputs^BarCodeReaders.BCR_S6040_01.ResultsAck" VarB="Connection 1 (Input/Output)^Outputs^Results Ack"/>
				<Link VarA="PlcTask Outputs^BarCodeReaders.BCR_S6040_01.Trigger" VarB="Connection 1 (Input/Output)^Outputs^Trigger"/>
				<Link VarA="PlcTask Outputs^BarCodeReaders.BCR_S6040_01.TriggerEnable" VarB="Connection 1 (Input/Output)^Outputs^Trigger Enable"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (TC3 EIP Scanner)^BCR_S7004_01">
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.Acquiring" VarB="Connection 2 (Input/Output)^Inputs^Acquiring"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.DecodeComplete" VarB="Connection 2 (Input/Output)^Inputs^Decode Complete"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.Decoding" VarB="Connection 2 (Input/Output)^Inputs^Decoding"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.DeviceState" VarB="Inputs^State"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultCode" VarB="Connection 2 (Input/Output)^Inputs^Result Code"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[0]" VarB="Connection 2 (Input/Output)^Inputs^Result Data"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[10]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_10"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[11]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_11"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[12]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_12"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[13]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_13"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[14]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_14"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[15]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_15"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[16]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_16"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[1]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_1"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[2]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_2"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[3]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_3"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[4]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_4"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[5]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_5"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[6]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_6"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[7]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_7"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[8]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_8"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultData[9]" VarB="Connection 2 (Input/Output)^Inputs^Result Data_9"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultID" VarB="Connection 2 (Input/Output)^Inputs^Result ID"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultLength" VarB="Connection 2 (Input/Output)^Inputs^Result Length"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.ResultsAvail" VarB="Connection 2 (Input/Output)^Inputs^Results Available"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.TriggerAck" VarB="Connection 2 (Input/Output)^Inputs^Trigger Ack"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.TriggerID" VarB="Connection 2 (Input/Output)^Inputs^Trigger ID"/>
				<Link VarA="PlcTask Inputs^BarCodeReaders.BCR_S7004_01.TriggerReady" VarB="Connection 2 (Input/Output)^Inputs^Trigger Ready"/>
				<Link VarA="PlcTask Outputs^BarCodeReaders.BCR_S7004_01.ResultsAck" VarB="Connection 2 (Input/Output)^Outputs^Results Ack"/>
				<Link VarA="PlcTask Outputs^BarCodeReaders.BCR_S7004_01.Trigger" VarB="Connection 2 (Input/Output)^Outputs^Trigger"/>
				<Link VarA="PlcTask Outputs^BarCodeReaders.BCR_S7004_01.TriggerEnable" VarB="Connection 2 (Input/Output)^Outputs^Trigger Enable"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^PLC-7021 (EL1008)">
				<Link VarA="PlcTask Inputs^GVL_IO.PB_SysReset" VarB="Channel 3^Reset PB"/>
				<Link VarA="PlcTask Inputs^GVL_IO.PB_SysStart" VarB="Channel 1^Start PB"/>
				<Link VarA="PlcTask Inputs^GVL_IO.PB_SysStop" VarB="Channel 2^Stop PB"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^PLC-8051 (EL2008)">
				<Link VarA="PlcTask Outputs^GVL_IO.HornMainPanel" VarB="Channel 1^Horn"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_MainPanelStack_Green" VarB="Channel 4^LT-8111"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_MainPanelStack_Red" VarB="Channel 2^LT-8071"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_MainPanelStack_Yellow" VarB="Channel 3^LT-8091"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^PLC-8431 (EL1918)">
				<Link VarA="PlcTask Inputs^GVL_IO.PanelEstop_OK" VarB="StandardInputs^Standard Out Var 9"/>
				<Link VarA="PlcTask Inputs^GVL_IO.Remote_PullCord6040_OK" VarB="StandardInputs^Standard Out Var 10"/>
				<Link VarA="PlcTask Inputs^GVL_IO.Remote_PullCord7004_OK" VarB="StandardInputs^Standard Out Var 11"/>
				<Link VarA="PlcTask Inputs^SystemSafety.Safety_SystemEstopsOK" VarB="StandardInputs^Standard Out Var 15"/>
				<Link VarA="PlcTask Inputs^SystemSafety.System_SafetyState.ComErr" VarB="StandardInputs^Standard Out Var 16"/>
				<Link VarA="PlcTask Inputs^SystemSafety.System_SafetyState.FBErr" VarB="StandardInputs^Standard Out Var 17"/>
				<Link VarA="PlcTask Inputs^SystemSafety.System_SafetyState.OtherErr" VarB="StandardInputs^Standard Out Var 18"/>
				<Link VarA="PlcTask Outputs^SystemSafety.System_SafetyState.CommErrAck" VarB="StandardOutputs^Standard In Var 35"/>
				<Link VarA="PlcTask Outputs^SystemSafety.System_SafetyState.ErrAck" VarB="StandardOutputs^Standard In Var 1"/>
				<Link VarA="PlcTask Outputs^SystemSafety.System_SafetyState.Reset" VarB="StandardOutputs^Standard In Var 5"/>
				<Link VarA="PlcTask Outputs^SystemSafety.System_SafetyState.Run" VarB="StandardOutputs^Standard In Var 2"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^PLC-9071 (EL5152)">
				<Link VarA="PlcTask Inputs^GVL_IO.ENC_9021_Period" VarB="ENC Period Channel 1^Period value"/>
				<Link VarA="PlcTask Inputs^GVL_IO.ENC_9021_Raw" VarB="ENC Status compact Channel 1^Counter value"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^RIO-12171 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7004" VarB="Channel 9^P7004 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7005" VarB="Channel 8^P7005 Motor Discconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7010" VarB="Channel 11^P7010 Motor Discconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.PB_RemoteReset_12181" VarB="Channel 4^PB-12181"/>
				<Link VarA="PlcTask Inputs^GVL_IO.RIO12171_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_12221.In_PE" VarB="Channel 5^PE-12221"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_12231.In_PE" VarB="Channel 12^PE12231"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_12261.In_PE" VarB="Channel 6^PE-12261"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_12301.In_PE" VarB="Channel 7^PE-12301"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_12121_Red" VarB="Channel 17^LT-12121"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_12131_Yellow" VarB="Channel 18^LT-12131"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_12161_Green" VarB="Channel 19^LT-12161"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^SRIO-11141 (EP1908)">
				<Link VarA="PlcTask Inputs^GVL_IO.RIO11141_WcState" VarB="WcState^WcState"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-1008 (EL1008)">
				<Link VarA="PlcTask Inputs^GVL_IO.P6005_Faulted" VarB="Channel 1^P6005 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P6015_Faulted" VarB="Channel 2^P6015 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P6020_Faulted" VarB="Channel 3^P6020 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P6025_Faulted" VarB="Channel 4^P6025 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P6030_Faulted" VarB="Channel 5^P6030 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P6035_Faulted" VarB="Channel 6^P6035 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P6040_Faulted" VarB="Channel 7^P6040 Faulted"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-11021 (EL2008)">
				<Link VarA="PlcTask Outputs^GVL_IO.P7004_RUN" VarB="Channel 1^P7004 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P7010_RUN" VarB="Channel 2^P7010 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P7015_RUN" VarB="Channel 3^P7015 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P7020_RUN" VarB="Channel 4^P7020 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P7025_RUN" VarB="Channel 5^P7025 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P7030_RUN" VarB="Channel 6^P7030 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P7035_RUN" VarB="Channel 7^P7035 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P7045_RUN" VarB="Channel 8^P7045 RUN"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-11211 (EL2008)">
				<Link VarA="PlcTask Outputs^GVL_IO.P6005_RUN" VarB="Channel 1^P6005 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P6015_RUN" VarB="Channel 2^P6015 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P6020_RUN" VarB="Channel 3^P6020 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P6025_RUN" VarB="Channel 4^P6025 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P6030_RUN" VarB="Channel 5^P6030 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P6035_RUN" VarB="Channel 6^P6035 RUN"/>
				<Link VarA="PlcTask Outputs^GVL_IO.P6040_RUN" VarB="Channel 7^P6040 RUN"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^PLC-11431 (EL1008)">
				<Link VarA="PlcTask Inputs^GVL_IO.P7004_Faulted" VarB="Channel 1^P7004 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P7010_Faulted" VarB="Channel 2^P7010 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P7015_Faulted" VarB="Channel 3^P7015 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P7020_Faulted" VarB="Channel 4^P7020 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P7025_Faulted" VarB="Channel 5^P7025 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P7030_Faulted" VarB="Channel 6^P7030 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P7035_Faulted" VarB="Channel 7^P7035 Faulted"/>
				<Link VarA="PlcTask Inputs^GVL_IO.P7045_Faulted" VarB="Channel 8^P7045 Faulted"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^Term 27 (EK1122)^P6010 (Inverter i550 Cabinet)">
				<Link VarA="PlcTask Inputs^Conveyors.P6010_VFD.ActualVelocity" VarB="TPDO (A) Velocity^Actual speed"/>
				<Link VarA="PlcTask Inputs^Conveyors.P6010_VFD.StatusWord" VarB="TPDO (A) Velocity^CiA status word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P6010_VFD.ControlWord" VarB="RPDO (A) Velocity^CiA control word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P6010_VFD.TargetVelocity" VarB="RPDO (A) Velocity^Set speed"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^Term 27 (EK1122)^P6045 (Inverter i550 Cabinet)">
				<Link VarA="PlcTask Inputs^Conveyors.P6045_VFD.ActualVelocity" VarB="TPDO (A) Velocity^Actual speed"/>
				<Link VarA="PlcTask Inputs^Conveyors.P6045_VFD.StatusWord" VarB="TPDO (A) Velocity^CiA status word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P6045_VFD.ControlWord" VarB="RPDO (A) Velocity^CiA control word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P6045_VFD.TargetVelocity" VarB="RPDO (A) Velocity^Set speed"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^Term 27 (EK1122)^P7005 (Inverter i550 Cabinet)">
				<Link VarA="PlcTask Inputs^Conveyors.P7005_VFD.ActualVelocity" VarB="TPDO (A) Velocity^Actual speed"/>
				<Link VarA="PlcTask Inputs^Conveyors.P7005_VFD.StatusWord" VarB="TPDO (A) Velocity^CiA status word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P7005_VFD.ControlWord" VarB="RPDO (A) Velocity^CiA control word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P7005_VFD.TargetVelocity" VarB="RPDO (A) Velocity^Set speed"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 17 (EK1122)^Term 18 (EK1100)^Term 27 (EK1122)^P7040 (Inverter i550 Cabinet)">
				<Link VarA="PlcTask Inputs^Conveyors.P7040_VFD.ActualVelocity" VarB="TPDO (A) Velocity^Actual speed"/>
				<Link VarA="PlcTask Inputs^Conveyors.P7040_VFD.StatusWord" VarB="TPDO (A) Velocity^CiA status word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P7040_VFD.ControlWord" VarB="RPDO (A) Velocity^CiA control word"/>
				<Link VarA="PlcTask Outputs^Conveyors.P7040_VFD.TargetVelocity" VarB="RPDO (A) Velocity^Set speed"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^RIO-1181 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6005" VarB="Channel 14^P6005 Motor Disconnect "/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6010" VarB="Channel 12^P6010 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6015" VarB="Channel 10^P6015 Motor Disconnect "/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6020" VarB="Channel 4^P6020 Dissconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.RIO1181_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_1081.In_PE" VarB="Channel 9^PE-1081"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_1161.In_PE" VarB="Channel 3^PE-1161"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_1162.In_PE" VarB="Channel 11^PE-1162"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_1231.In_PE" VarB="Channel 5^PE-1231"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_1232.In_PE" VarB="Channel 13^PE-1232"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_1281_Extended" VarB="Channel 6^PX-1281"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^RIO-15181 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7015" VarB="Channel 2^P7015 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7020" VarB="Channel 4^P7020 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7025" VarB="Channel 6^P7025 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.RIO15181_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_15121.In_PE" VarB="Channel 1^PE-15121"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_15181.In_PE" VarB="Channel 3^PE-15181"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_15261.In_PE" VarB="Channel 5^PE-15261"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^RIO-16171 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7030" VarB="Channel 2^P7030 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7035" VarB="Channel 8^P7035 Motor Discconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7040" VarB="Channel 10^P7040 Motor Discconnect "/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P7045" VarB="Channel 12^P7045 Motor discconnect "/>
				<Link VarA="PlcTask Inputs^GVL_IO.RIO16171_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_16111.In_PE" VarB="Channel 1^PE-16111"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_16131.In_PE" VarB="Channel 9^PE-16131"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_16181.In_PE" VarB="Channel 3^PE-16181"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_16201.In_PE" VarB="Channel 11^PE-16201"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_16301.In_PE" VarB="Channel 7^PE-16301"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_16231_Extended" VarB="Channel 5^PX-16231"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^RIO-4172 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6025" VarB="Channel 10^P6025 Motor disconnect "/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6030" VarB="Channel 8^P6030 Motor Discconnect "/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6035" VarB="Channel 6^P6035 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6045" VarB="Channel 2^P6045 Motor Discconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.RIO4172_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_4071.In_PE" VarB="Channel 1^PE-4071"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_4121.In_PE" VarB="Channel 9^PE-4121"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_4201.In_PE" VarB="Channel 5^PE-4201"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_4271.In_PE" VarB="Channel 7^PE-4271"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^RIO-6171 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.RIO6171_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_6181.In_PE" VarB="Channel 11^PE-6181"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_6201.In_PE" VarB="Channel 12^PE-6201"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_6241.In_PE" VarB="Channel 13^PE-6241"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_6261.In_PE" VarB="Channel 14^PE-6261"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_6302.In_PE" VarB="Channel 15^PE-6302"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_6121_Retracted" VarB="Channel 1^PX-6121"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_6122_Retracted" VarB="Channel 9^PX-6122"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_6151_Extended" VarB="Channel 2^PX-6151"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_6152_Extended" VarB="Channel 10^PX-6152"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_6241_Retracted" VarB="Channel 5^PX-6241"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_6261_Extended" VarB="Channel 6^PX-6261"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_6181_EXT" VarB="Channel 19^SV-6181"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_6211_EXT" VarB="Channel 20^SV-6211"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_6301_RET" VarB="Channel 23^SV-6301"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_6321_EXT" VarB="Channel 24^SV-6321"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^RIO-7161 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.PB_RemoteReset_7281" VarB="Channel 16^PB-7281"/>
				<Link VarA="PlcTask Inputs^GVL_IO.RIO7161_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_7151.In_PE" VarB="Channel 10^PE-7151"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_7171.In_PE" VarB="Channel 12^PE7171"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_7191.In_PE" VarB="Channel 11^PE-7191"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_7211.In_PE" VarB="Channel 4^PE-7211"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_7241.In_PE" VarB="Channel 5^PE-7241"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_7122_Retracted" VarB="Channel 1^PX-7122"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_7151_Extended" VarB="Channel 2^PX-7151"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_7271_Retracted" VarB="Channel 7^PX-7271"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_7301_Extended" VarB="Channel 8^PX-7301"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_7221_Red" VarB="Channel 29^LT-7221"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_7241_Yellow" VarB="Channel 30^LT-7241"/>
				<Link VarA="PlcTask Outputs^GVL_IO.LT_7271_Green" VarB="Channel 31^LT-7271"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_7121_EXT" VarB="Channel 25^SV-7121"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_7181_EXT" VarB="Channel 19^SV-7181"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^RIO-8181 (EP2339-0022)">
				<Link VarA="PlcTask Inputs^GVL_IO.DS_P6040" VarB="Channel 6^P6040 Motor Disconnect"/>
				<Link VarA="PlcTask Inputs^GVL_IO.RIO8181_WcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_8141.In_PE" VarB="Channel 10^PE-8141"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_8171.In_PE" VarB="Channel 11^PE-8171"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_8181.In_PE" VarB="Channel 4^PE-8181"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_8211.In_PE" VarB="Channel 13^PE-8211"/>
				<Link VarA="PlcTask Inputs^PhotoEyes.PE_8221.In_PE" VarB="Channel 5^PE-8221"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_8091_Retracted" VarB="Channel 1^PX-8091"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_8121_Extended" VarB="Channel 2^PX-8121"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_8291_Extended" VarB="Channel 7^PX-8291"/>
				<Link VarA="PlcTask Inputs^ProxSensors.In_PX_8321_Retracted" VarB="Channel 8^PX-8321"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_8111_EXT" VarB="Channel 25^SV-8111"/>
				<Link VarA="PlcTask Outputs^GVL_IO.SV_8161_EXT" VarB="Channel 19^SV-8161"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EK1122)^SRIO-5151 (EP1908)">
				<Link VarA="PlcTask Inputs^GVL_IO.RIO5151_WcState" VarB="WcState^WcState"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
